Version,
9.5;
SimulationControl,
Yes,
Yes,
Yes,
No,
Yes,
No,
1;
Building,
Building 1,
358.19250493714,
,
,
,
,
25,
6;
ShadowCalculation,
PolygonClipping,
Periodic,
20,
15000,
SutherlandHodgman,
;
SurfaceConvectionAlgorithm:Inside,
TARP;
SurfaceConvectionAlgorithm:Outside,
DOE-2;
HeatBalanceAlgorithm,
ConductionTransferFunction,
2000,
0.00000001,
1000;
ZoneAirHeatBalanceAlgorithm,
AnalyticalSolution;
ZoneAirContaminantBalance,
No,
,
No;
ZoneCapacitanceMultiplier:ResearchSpecial,
CAPA_TZ1,
TZ1,
1,
1,
1,
1;
ZoneCapacitanceMultiplier:ResearchSpecial,
CAPA_TZ2,
TZ2,
65,
1,
1,
1;
ZoneCapacitanceMultiplier:ResearchSpecial,
CAPA_TZ3,
TZ3,
20,
1,
1,
1;
ZoneCapacitanceMultiplier:ResearchSpecial,
CAPA_TZ4,
TZ4,
1,
1,
1,
1;
ZoneCapacitanceMultiplier:ResearchSpecial,
CAPA_TZ5,
TZ5,
5,
1,
1,
1;
ZoneCapacitanceMultiplier:ResearchSpecial,
CAPA_TZ6,
TZ6,
1,
1,
1,
1;
ZoneCapacitanceMultiplier:ResearchSpecial,
CAPA_TZ7,
TZ7,
1,
1,
1,
1;
ZoneCapacitanceMultiplier:ResearchSpecial,
CAPA_TZ8,
TZ8,
20,
1,
1,
1;
ZoneCapacitanceMultiplier:ResearchSpecial,
CAPA_TZ9,
TZ9,
15,
1,
1,
1;
ZoneCapacitanceMultiplier:ResearchSpecial,
CAPA_TZ10,
TZ10,
50,
1,
1,
1;
ZoneCapacitanceMultiplier:ResearchSpecial,
CAPA_TZ11,
TZ11,
40,
1,
1,
1;
ZoneCapacitanceMultiplier:ResearchSpecial,
CAPA_TZ12,
TZ12,
35,
1,
1,
1;
ZoneCapacitanceMultiplier:ResearchSpecial,
CAPA_TZ13,
TZ13,
1,
1,
1,
1;
Timestep,
4;
ConvergenceLimits,
1,
25;
Site:Location,
GRC SABINA-NTUA-SQL WMO#=167160,
38.163412,
24.008573,
2,
10;
SizingPeriod:DesignDay,
Summer Design Day in Sitio (O1-O1:31-12) Jul,
7,
15,
SummerDesignDay,
36.8,
9.9,
,
,
WetBulb,
22.2,
,
,
,
,
99784.9,
0,
0,
No,
No,
Yes,
ASHRAEClearSky,
,
,
,
,
0.98;
SizingPeriod:DesignDay,
Summer Design Day in Sitio (O1-O1:31-12) Aug,
8,
15,
SummerDesignDay,
35.9,
9.5,
,
,
WetBulb,
21.4,
,
,
,
,
99784.9,
0,
0,
No,
No,
Yes,
ASHRAEClearSky,
,
,
,
,
0.98;
SizingPeriod:DesignDay,
Summer Design Day in Sitio (O1-O1:31-12) Sep,
9,
15,
SummerDesignDay,
32.2,
8.2,
,
,
WetBulb,
20.7,
,
,
,
,
99784.9,
0,
0,
No,
No,
Yes,
ASHRAEClearSky,
,
,
,
,
0.98;
SizingPeriod:DesignDay,
Winter Design Day in Sitio (O1-O1:31-12),
1,
15,
WinterDesignDay,
3.8,
0,
,
,
WetBulb,
3.8,
,
,
,
,
99784.9,
14.6,
0,
No,
No,
No,
,
,
,
,
,
0;
RUNPERIOD, 
All_year,
1,
1,
,
1,
30,
,
 ,
No,
No,
Yes,
Yes,
Yes,
;
ScheduleTypeLimits,
Fractional,
0,
1,
Continuous;
ScheduleTypeLimits,
ActivityLevel,
0,
,
Continuous,
activitylevel;
ScheduleTypeLimits,
ActivityLevel 12,
0,
,
Continuous,
activitylevel;
ScheduleTypeLimits,
ActivityLevel 13,
0,
,
Continuous,
activitylevel;
ScheduleTypeLimits,
ActivityLevel 5,
0,
,
Continuous,
activitylevel;
ScheduleTypeLimits,
Capacity,
0,
,
Continuous,
capacity;
ScheduleTypeLimits,
Any Number;
ScheduleTypeLimits,
DeltaTemperature,
,
,
Continuous,
deltatemperature;
ScheduleTypeLimits,
Dimensionless,
,
,
Continuous;
ScheduleTypeLimits,
Dimensionless 1,
-1,
1,
Continuous;
ScheduleTypeLimits,
Dimensionless 2,
0,
1,
Continuous,
dimensionless;
ScheduleTypeLimits,
Fraction,
0,
1,
CONTINUOUS;
ScheduleTypeLimits,
OnOff,
0,
1,
Discrete,
availability;
ScheduleTypeLimits,
Percent,
0,
100,
Continuous,
percent;
ScheduleTypeLimits,
Temperature 11,
,
,
Continuous,
temperature;
ScheduleTypeLimits,
Temperature 3,
,
,
Continuous,
temperature;
ScheduleTypeLimits,
Temperature 36,
,
,
Continuous,
temperature;
ScheduleTypeLimits,
Temperature 37,
,
,
Continuous,
temperature;
ScheduleTypeLimits,
Temperature 4,
,
,
Continuous,
temperature;
ScheduleTypeLimits,
Temperature 5,
,
,
Continuous,
temperature;
ScheduleTypeLimits,
Velocity,
0,
,
Continuous,
velocity;
ScheduleTypeLimits,
Control Type,
0,
4,
Discrete;
ScheduleTypeLimits,
TZ1 Thermostat Schedule Type Limits,
0,
4,
DISCRETE;
ScheduleTypeLimits,
TZ2 Thermostat Schedule Type Limits,
0,
4,
DISCRETE;
ScheduleTypeLimits,
TZ3 Thermostat Schedule Type Limits,
0,
4,
DISCRETE;
ScheduleTypeLimits,
TZ4 Thermostat Schedule Type Limits,
0,
4,
DISCRETE;
ScheduleTypeLimits,
TZ5 Thermostat Schedule Type Limits,
0,
4,
DISCRETE;
ScheduleTypeLimits,
TZ6 Thermostat Schedule Type Limits,
0,
4,
DISCRETE;
ScheduleTypeLimits,
TZ7 Thermostat Schedule Type Limits,
0,
4,
DISCRETE;
ScheduleTypeLimits,
TZ8 Thermostat Schedule Type Limits,
0,
4,
DISCRETE;
ScheduleTypeLimits,
TZ9 Thermostat Schedule Type Limits,
0,
4,
DISCRETE;
ScheduleTypeLimits,
TZ10 Thermostat Schedule Type Limits,
0,
4,
DISCRETE;
ScheduleTypeLimits,
TZ11 Thermostat Schedule Type Limits,
0,
4,
DISCRETE;
ScheduleTypeLimits,
TZ12 Thermostat Schedule Type Limits,
0,
4,
DISCRETE;
ScheduleTypeLimits,
TZ13 Thermostat Schedule Type Limits,
0,
4,
DISCRETE;
ScheduleTypeLimits,
Temperature,
-50,
100,
CONTINUOUS;
Schedule:Day:Interval,
ALL_DAY,
Any Number,
No,
24:00,
1;
Schedule:Day:Interval,
Day_17_20_17degrees_Weekday,
Temperature,
No,
07:00,
17,
23:00,
20,
24:00,
17;
Schedule:Day:Interval,
Day_27_35_25_27degrees,
Temperature,
No,
07:00,
27,
15:00,
35,
23:00,
25,
24:00,
27;
Schedule:Day:Interval,
Day_17_20_17degrees_Saturday,
Temperature,
No,
07:00,
17,
14:00,
20,
24:00,
17;
Schedule:Day:Interval,
Day_25degrees,
Temperature,
No,
24:00,
25;
Schedule:Day:Interval,
Day_20degrees,
Temperature,
No,
24:00,
20;
Schedule:Day:Interval,
Day_0degrees,
Temperature,
No,
24:00,
0;
Schedule:Day:Interval,
Day_35degrees,
Temperature,
No,
24:00,
35;
Schedule:Day:Interval,
MPC_day,
Temperature,
No,
00:10,
17,
00:20,
17,
00:30,
17,
00:40,
17,
00:50,
17,
01:00,
17,
01:10,
17,
01:20,
17,
01:30,
17,
01:40,
17,
01:50,
17,
02:00,
17,
02:10,
17,
02:20,
17,
02:30,
17,
02:40,
17,
02:50,
17,
03:00,
17,
03:10,
17,
03:20,
17,
03:30,
17,
03:40,
17,
03:50,
17,
04:00,
17,
04:10,
17,
04:20,
17,
04:30,
17,
04:40,
17,
04:50,
17,
05:00,
17,
05:10,
17,
05:20,
17,
05:30,
17,
05:40,
17,
05:50,
17,
06:00,
17,
06:10,
17,
06:20,
17,
06:30,
17,
06:40,
17,
06:50,
17,
07:00,
17,
07:10,
17,
07:20,
17,
07:30,
17,
07:40,
17,
07:50,
17,
08:00,
17,
08:10,
25,
08:20,
25,
08:30,
25,
08:40,
25,
08:50,
25,
09:00,
25,
09:10,
25,
09:20,
25,
09:30,
25,
09:40,
25,
09:50,
25,
10:00,
25,
10:10,
25,
10:20,
25,
10:30,
25,
10:40,
25,
10:50,
25,
11:00,
25,
11:10,
25,
11:20,
25,
11:30,
25,
11:40,
25,
11:50,
25,
12:00,
25,
12:10,
25,
12:20,
25,
12:30,
25,
12:40,
25,
12:50,
25,
13:00,
25,
13:10,
25,
13:20,
25,
13:30,
25,
13:40,
25,
13:50,
25,
14:00,
25,
14:10,
25,
14:20,
25,
14:30,
25,
14:40,
25,
14:50,
25,
15:00,
25,
15:10,
25,
15:20,
25,
15:30,
25,
15:40,
25,
15:50,
25,
16:00,
25,
16:10,
25,
16:20,
25,
16:30,
25,
16:40,
25,
16:50,
25,
17:00,
25,
17:10,
25,
17:20,
25,
17:30,
25,
17:40,
25,
17:50,
25,
18:00,
25,
18:10,
25,
18:20,
25,
18:30,
25,
18:40,
25,
18:50,
25,
19:00,
25,
19:10,
25,
19:20,
25,
19:30,
25,
19:40,
25,
19:50,
25,
20:00,
25,
20:10,
25,
20:20,
25,
20:30,
25,
20:40,
25,
20:50,
25,
21:00,
25,
21:10,
25,
21:20,
25,
21:30,
25,
21:40,
25,
21:50,
25,
22:00,
25,
22:10,
25,
22:20,
25,
22:30,
25,
22:40,
25,
22:50,
25,
23:00,
25,
23:10,
17,
23:20,
17,
23:30,
17,
23:40,
17,
23:50,
17,
24:00,
17;
Schedule:Week:Daily,
ALL_WEEK,
ALL_DAY,
ALL_DAY,
ALL_DAY,
ALL_DAY,
ALL_DAY,
ALL_DAY,
ALL_DAY,
ALL_DAY,
ALL_DAY,
ALL_DAY,
ALL_DAY,
ALL_DAY;
Schedule:Week:Daily,
HTG_Week_Winter,
Day_0degrees,
Day_17_20_17degrees_Weekday,
Day_17_20_17degrees_Weekday,
Day_17_20_17degrees_Weekday,
Day_17_20_17degrees_Weekday,
Day_17_20_17degrees_Weekday,
Day_17_20_17degrees_Saturday,
Day_0degrees,
Day_25degrees,
Day_20degrees,
Day_0degrees,
Day_0degrees;
Schedule:Week:Daily,
CLG_Week_Summer,
Day_35degrees,
Day_27_35_25_27degrees,
Day_27_35_25_27degrees,
Day_27_35_25_27degrees,
Day_27_35_25_27degrees,
Day_27_35_25_27degrees,
Day_27_35_25_27degrees,
Day_35degrees,
Day_25degrees,
Day_20degrees,
Day_35degrees,
Day_35degrees;
Schedule:Week:Daily,
HTG_Week_Summer,
Day_0degrees,
Day_0degrees,
Day_0degrees,
Day_0degrees,
Day_0degrees,
Day_0degrees,
Day_0degrees,
Day_0degrees,
Day_25degrees,
Day_20degrees,
Day_0degrees,
Day_0degrees;
Schedule:Week:Daily,
CLG_Week_Winter,
Day_35degrees,
Day_35degrees,
Day_35degrees,
Day_35degrees,
Day_35degrees,
Day_35degrees,
Day_35degrees,
Day_35degrees,
Day_25degrees,
Day_20degrees,
Day_35degrees,
Day_35degrees;
Schedule:Week:Daily,
MPC_Week,
MPC_day,
MPC_day,
MPC_day,
MPC_day,
MPC_day,
MPC_day,
MPC_day,
MPC_day,
MPC_day,
MPC_day,
MPC_day,
MPC_day;
Schedule:Year,
ALL_YEAR,
OnOff,
ALL_WEEK,
1,
1,
12,
31;
Schedule:Year,
HTG_Setpoint,
Temperature,
HTG_Week_Winter,
1,
1,
1,
17,
MPC_Week,
1,
18,
1,
20,
HTG_Week_Winter,
1,
21,
5,
31,
HTG_Week_Summer,
6,
1,
9,
30,
HTG_Week_Winter,
10,
1,
12,
31;
Schedule:Year,
CLG_Setpoint,
Temperature,
CLG_Week_Winter,
1,
1,
1,
17,
MPC_Week,
1,
18,
1,
20,
CLG_Week_Winter,
1,
21,
5,
31,
CLG_Week_Summer,
6,
1,
9,
30,
CLG_Week_Winter,
10,
1,
12,
31;
Schedule:Compact,
Zone Control Type Sched,
Control Type,
Through: 12/31,
For: AllDays,
Until: 24:00,
4;
Schedule:Compact,
On,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;
Schedule:Compact,
On 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;
Schedule:Compact,
Off,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;
Schedule:Compact,
Heating high water temperature schedule: Always 50.00,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
50;
Schedule:Compact,
Domestic hot water setpoint temperature: Always 55.00,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
55;
Schedule:Compact,
Chilled water flow set point temperature: Always 12 C,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
12;
Schedule:Compact,
Hot water setpoint temperature: Always 46.00,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
46;
Schedule:Compact,
Chilled water flow set point temperature,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
13.5;
Schedule:Compact,
Hot water flow set point temperature,
Any Number,
Through: 12/31,
For: AllDays,
Until: 7:00,
8,
Until: 23:00,
38.54,
Until: 24:00,
8;
Schedule:Compact,
VRV_MASTER_AVAIL,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;
Schedule:Compact,
VRV_MASTER_OPER,
Any Number,
Through: 5/31,
For: AllDays,
Until: 24:00,
0,
Through: 9/30,
For: AllDays,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;
Schedule:Compact,
VRV_COOL_OPER,
Any Number,
Through: 5/31,
For: AllDays,
Until: 24:00,
0,
Through: 9/30,
For: AllDays,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;
Schedule:Compact,
VRV_HEAT_OPER,
Any Number,
Through: 5/31,
For: AllDays,
Until: 24:00,
1,
Through: 9/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;
Schedule:Compact,
AHU02 set point temperature0,
Any Number,
Through: 5/31,
For: AllDays,
Until: 24:00,
18.8,
Through: 9/30,
For: AllDays,
Until: 24:00,
22.3,
Through: 12/31,
For: AllDays,
Until: 24:00,
18.8;
Schedule:Compact,
AHU02_AVAIL0,
Any Number,
Through: 5/31,
For: AllDays,
Until: 7:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 9/30,
For: AllDays,
Until: 7:00,
1,
Until: 15:00,
0,
Until: 23:00,
1,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 7:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;
Schedule:Compact,
AHU02_AVAIL,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;
Schedule:Compact,
LOADS_LIGHT,
Any Number,
Through: 12/31,
For: Weekdays,
Until: 8:00,
0,
Until: 9:00,
.8,
Until: 17:00,
1,
Until: 18:00,
.9,
Until: 24:00,
0,
For: Weekends Holidays,
Until: 24:00,
0,
For: AllOtherDays,
Until: 24:00,
0;
Schedule:Compact,
LOADS_OUTLETS,
Any Number,
Through: 12/31,
For: Weekdays,
Until: 9:30,
0,
Until: 17:00,
1,
Until: 24:00,
0,
For: Weekends Holidays,
Until: 24:00,
0,
For: AllOtherDays,
Until: 24:00,
0;
Schedule:Compact,
GROUND_TEMP,
Any Number,
Through: 1/31,
For: AllDays,
Until: 24:00,
16,
Through: 2/28,
For: AllDays,
Until: 24:00,
16.5,
Through: 3/31,
For: AllDays,
Until: 24:00,
19,
Through: 4/30,
For: AllDays,
Until: 24:00,
21,
Through: 5/31,
For: AllDays,
Until: 24:00,
21.5,
Through: 6/30,
For: AllDays,
Until: 24:00,
21.75,
Through: 7/31,
For: AllDays,
Until: 24:00,
21,
Through: 8/31,
For: AllDays,
Until: 24:00,
21,
Through: 9/30,
For: AllDays,
Until: 24:00,
21,
Through: 10/31,
For: AllDays,
Until: 24:00,
22.75,
Through: 11/30,
For: AllDays,
Until: 24:00,
21.5,
Through: 12/31,
For: AllDays,
Until: 24:00,
19;
Schedule:Compact,
AHU01_SUPFLOWRATE0,
Any Number,
Through: 5/31,
For: AllDays,
Until: 7:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 9/30,
For: AllDays,
Until: 7:00,
1,
Until: 15:00,
0,
Until: 23:00,
1,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 7:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;
Schedule:Compact,
AHU01_SUPFLOWRATE1,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;
Schedule:Compact,
AHU01_AVAIL0,
Any Number,
Through: 5/31,
For: AllDays,
Until: 7:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 9/30,
For: AllDays,
Until: 7:00,
1,
Until: 15:00,
0,
Until: 23:00,
1,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 7:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;
Schedule:Compact,
AHU01_AVAIL,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;
Schedule:Compact,
HP_COOL_AVAIL,
Any Number,
Through: 5/31,
For: AllDays,
Until: 24:00,
0,
Through: 9/30,
For: AllDays,
Until: 24:00,
1,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;
Schedule:Compact,
HP_HEAT_AVAIL,
Any Number,
Through: 5/31,
For: AllDays,
Until: 24:00,
1,
Through: 9/30,
For: AllDays,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 24:00,
1;
Schedule:Compact,
HP_HEAT_OPER0,
Any Number,
Through: 5/31,
For: AllDays,
Until: 7:00,
0,
Until: 23:00,
1,
Until: 24:00,
0,
Through: 9/30,
For: AllDays,
Until: 7:00,
0,
Until: 15:00,
0,
Until: 23:00,
0,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 7:00,
0,
Until: 23:00,
1,
Until: 24:00,
0;
Schedule:Compact,
HP_HEAT_OPER,
Any Number,
Through: 5/31,
For: AllDays,
Until: 7:00,
1,
Until: 23:00,
1,
Until: 24:00,
1,
Through: 9/30,
For: AllDays,
Until: 7:00,
0,
Until: 15:00,
0,
Until: 23:00,
0,
Until: 24:00,
0,
Through: 12/31,
For: AllDays,
Until: 7:00,
1,
Until: 23:00,
1,
Until: 24:00,
1;
Schedule:Constant,
Always On Discrete,
Fractional,
1;
Schedule:Constant,
Always Off Discrete,
Fractional,
0;
Schedule:Constant,
Always On Continuous,
Fractional,
1;
Schedule:Constant,
GROUND_surface_temp_TZ1,
Temperature,
23;
Schedule:Constant,
GROUND_surface_temp_TZ2,
Temperature,
23;
Schedule:Constant,
GROUND_surface_temp_TZ3,
Temperature,
23;
Schedule:Constant,
GROUND_surface_temp_TZ4,
Temperature,
23;
Schedule:Constant,
GROUND_surface_temp_TZ5,
Temperature,
23;
Schedule:Constant,
GROUND_surface_temp_TZ13,
Temperature,
23;
Schedule:Constant,
HOT_WATER_ONSP0,
Temperature,
38.54;
Schedule:Constant,
HOT_WATER_OFFSP,
Temperature,
8;
Schedule:Constant,
COOL_WATER_OFF_SP,
Temperature,
15;
Material,
ACERO_ESTRUCTURAL,
Smooth,
0.005,
50,
7800,
450,
0.9,
0.7,
0.7;
Material,
AZULEJO,
VerySmooth,
0.015,
1.3,
2300,
840,
0.9,
0.7,
0.7;
Material,
CEMENTO_PULIDO,
VerySmooth,
0.05,
1.65,
2150,
1000,
0.9,
0.7,
0.7;
Material,
EPS_AISLAMIENTO,
MediumRough,
0.1,
0.029,
30,
1000,
0.9,
0.7,
0.7;
Material,
GRAVA_30CM,
VeryRough,
0.3,
2,
2200,
1000,
0.9,
0.7,
0.7;
Material,
HORMIGON_ARMADO_PILAR,
Rough,
0.5,
2.3,
2400,
1000,
0.9,
0.7,
0.7;
Material,
HORMIGON_ARMADO_SUELO,
Rough,
0.09,
2.3,
2400,
1000,
0.9,
0.7,
0.7;
Material,
HORMIGON_ARMADO_TERRENO,
Rough,
0.2,
2.3,
2400,
1000,
0.9,
0.7,
0.7;
Material,
LADRILLO_TRIPLE_HUECO,
MediumRough,
0.09,
0.434,
920,
1000,
0.9,
0.7,
0.7;
Material,
LANA_DE_ROCA,
MediumRough,
0.05,
0.031,
40,
1000,
0.9,
0.7,
0.7;
Material,
MADERA_LAMINADA,
Smooth,
0.015,
0.138,
350,
1000,
0.9,
0.7,
0.7;
Material,
MORTERO_CEMENTO_FACHADA_TZ1,
MediumRough,
0.025,
0.8,
1525,
1000,
0.9,
0.7,
0.7;
Material,
MORTERO_CEMENTO_FACHADA_TZ2,
MediumRough,
0.025,
0.8,
1525,
1000,
0.9,
0.7,
0.7;
Material,
MORTERO_CEMENTO_FACHADA_TZ3,
MediumRough,
0.025,
0.8,
1525,
1000,
0.9,
0.7,
0.7;
Material,
MORTERO_CEMENTO_FACHADA_TZ4,
MediumRough,
0.025,
0.8,
1525,
1000,
0.9,
0.7,
0.7;
Material,
MORTERO_CEMENTO_FACHADA_TZ5,
MediumRough,
0.025,
0.8,
1525,
1000,
0.9,
0.7,
0.7;
Material,
MORTERO_CEMENTO_FACHADA_TZ6,
MediumRough,
0.025,
0.8,
1525,
1000,
0.9,
0.7,
0.7;
Material,
MORTERO_CEMENTO_FACHADA_TZ7,
MediumRough,
0.025,
0.8,
1525,
1000,
0.9,
0.7,
0.7;
Material,
MORTERO_CEMENTO_FACHADA_TZ8,
MediumRough,
0.025,
0.8,
1525,
1000,
0.9,
0.7,
0.7;
Material,
MORTERO_CEMENTO_FACHADA_TZ9,
MediumRough,
0.025,
0.8,
1525,
1000,
0.9,
0.7,
0.7;
Material,
MORTERO_CEMENTO_FACHADA_TZ10,
MediumRough,
0.025,
0.8,
1525,
1000,
0.9,
0.7,
0.7;
Material,
MORTERO_CEMENTO_FACHADA_TZ11,
MediumRough,
0.025,
0.8,
1525,
1000,
0.9,
0.7,
0.7;
Material,
MORTERO_CEMENTO_FACHADA_TZ12,
MediumRough,
0.025,
0.8,
1525,
1000,
0.9,
0.7,
0.7;
Material,
MORTERO_CEMENTO_FACHADA_TZ13,
MediumRough,
0.025,
0.8,
1525,
1000,
0.9,
0.7,
0.7;
Material,
MORTERO_CEMENTO_SUELO,
MediumRough,
0.04,
0.8,
1525,
1000,
0.9,
0.7,
0.7;
Material,
MORTERO_YESO,
Smooth,
0.1,
0.8,
1600,
1000,
0.9,
0.7,
0.7;
Material,
PANEL_CEMENTO,
MediumRough,
0.06,
0.346,
1500,
1000,
0.9,
0.7,
0.7;
Material,
PANEL_SANDWICH_TZ7,
Smooth,
0.03,
0.025,
40,
500,
0.9,
0.5,
0.7;
Material,
PANEL_SANDWICH_TZ8,
Smooth,
0.03,
0.025,
40,
500,
0.9,
0.7,
0.7;
Material,
PANEL_SANDWICH_TZ9,
Smooth,
0.03,
0.025,
40,
500,
0.9,
0.7,
0.7;
Material,
PANEL_SANDWICH_TZ10,
Smooth,
0.03,
0.025,
40,
500,
0.9,
0.7,
0.7;
Material,
PANEL_SANDWICH_TZ11,
Smooth,
0.03,
0.025,
40,
500,
0.9,
0.7,
0.7;
Material,
PANEL_SANDWICH_TZ12,
Smooth,
0.03,
0.025,
40,
500,
0.9,
0.5,
0.7;
Material,
PANEL_YESO,
MediumRough,
0.015,
0.25,
825,
1000,
0.9,
0.7,
0.7;
Material,
PUERTA,
MediumRough,
0.05,
0.24,
825,
1600,
0.9,
0.7,
0.7;
Material,
Air Wall Material,
MediumSmooth,
0.01,
0.6,
800,
1000,
0.95,
0.7,
0.7;
Material,
Air Wall Material_2,
VerySmooth,
0.0001,
2000,
1,
2000,
0.95,
0.7,
0.7;
Material,
INTERNAL_MASS_CONCRET,
Rough,
0.1,
1.4,
2100,
840,
0.9,
0.6,
0.6;
Material:AirGap,
CA_FACH_INTERIOR,
0.18;
WindowMaterial:Glazing,
01_GLASS_GRANDE_TZ6,
SpectralAverage,
,
0.004000,
0.871393,
7.779274e-002,
7.746061e-002,
0.905380,
0.081646,
0.081575,
0.000000,
0.84,
0.84,
1;
WindowMaterial:Glazing,
01_GLASS_GRANDE_TZ8,
SpectralAverage,
,
0.004000,
0.871393,
7.779274e-002,
7.746061e-002,
0.905380,
0.081646,
0.081575,
0.000000,
0.84,
0.84,
1;
WindowMaterial:Glazing,
01_GLASS_GRANDE_TZ9,
SpectralAverage,
,
0.004000,
0.871393,
7.779274e-002,
7.746061e-002,
0.905380,
0.081646,
0.081575,
0.000000,
0.84,
0.84,
1;
WindowMaterial:Glazing,
01_GLASS_GRANDE_TZ10,
SpectralAverage,
,
0.004000,
0.871393,
7.779274e-002,
7.746061e-002,
0.905380,
0.081646,
0.081575,
0.000000,
0.84,
0.84,
1;
WindowMaterial:Glazing,
01_GLASS_GRANDE_TZ11,
SpectralAverage,
,
0.004000,
0.871393,
7.779274e-002,
7.746061e-002,
0.905380,
0.081646,
0.081575,
0.000000,
0.84,
0.84,
1;
WindowMaterial:Glazing,
01_GLASS_GRANDE_TZ13,
SpectralAverage,
,
0.004000,
0.871393,
7.779274e-002,
7.746061e-002,
0.905380,
0.081646,
0.081575,
0.000000,
0.84,
0.84,
1;
WindowMaterial:Glazing,
02_GLASS_ALTA,
SpectralAverage,
,
0.004000,
0.871393,
7.779274e-002,
7.746061e-002,
0.905380,
0.081646,
0.081575,
0.000000,
0.84,
0.84,
1;
WindowMaterial:Glazing,
03_GLASS_NORTE,
SpectralAverage,
,
0.004000,
0.871393,
7.779274e-002,
7.746061e-002,
0.905380,
0.081646,
0.081575,
0.000000,
0.840000,
0.840000,
1.000000;
Construction,
VENT_GRANDE_TZ6,
01_GLASS_GRANDE_TZ6;
Construction,
VENT_GRANDE_TZ8,
01_GLASS_GRANDE_TZ8;
Construction,
VENT_GRANDE_TZ9,
01_GLASS_GRANDE_TZ9;
Construction,
VENT_GRANDE_TZ10,
01_GLASS_GRANDE_TZ10;
Construction,
VENT_GRANDE_TZ11,
01_GLASS_GRANDE_TZ11;
Construction,
VENT_GRANDE_TZ13,
01_GLASS_GRANDE_TZ13;
Construction,
02_VENT_ALTA,
02_GLASS_ALTA;
Construction,
03_VENT_NORTE,
03_GLASS_NORTE;
Construction,
Air Wall,
Air Wall Material;
Construction,
CUBIERTA_TZ7,
PANEL_SANDWICH_TZ7,
ACERO_ESTRUCTURAL;
Construction,
CUBIERTA_TZ8,
PANEL_SANDWICH_TZ8,
ACERO_ESTRUCTURAL;
Construction,
CUBIERTA_TZ9,
PANEL_SANDWICH_TZ9,
ACERO_ESTRUCTURAL;
Construction,
CUBIERTA_TZ10,
PANEL_SANDWICH_TZ10,
ACERO_ESTRUCTURAL;
Construction,
CUBIERTA_TZ11,
PANEL_SANDWICH_TZ11,
ACERO_ESTRUCTURAL;
Construction,
CUBIERTA_TZ12,
PANEL_SANDWICH_TZ12,
ACERO_ESTRUCTURAL;
Construction,
FACHADA_TZ1,
MORTERO_CEMENTO_FACHADA_TZ1,
LADRILLO_TRIPLE_HUECO,
EPS_AISLAMIENTO,
LADRILLO_TRIPLE_HUECO,
MORTERO_CEMENTO_FACHADA_TZ1;
Construction,
FACHADA_TZ2,
MORTERO_CEMENTO_FACHADA_TZ2,
LADRILLO_TRIPLE_HUECO,
EPS_AISLAMIENTO,
LADRILLO_TRIPLE_HUECO,
MORTERO_CEMENTO_FACHADA_TZ2;
Construction,
FACHADA_TZ3,
MORTERO_CEMENTO_FACHADA_TZ3,
LADRILLO_TRIPLE_HUECO,
EPS_AISLAMIENTO,
LADRILLO_TRIPLE_HUECO,
MORTERO_CEMENTO_FACHADA_TZ3;
Construction,
FACHADA_TZ4,
MORTERO_CEMENTO_FACHADA_TZ4,
LADRILLO_TRIPLE_HUECO,
EPS_AISLAMIENTO,
LADRILLO_TRIPLE_HUECO,
MORTERO_CEMENTO_FACHADA_TZ4;
Construction,
FACHADA_TZ5,
MORTERO_CEMENTO_FACHADA_TZ5,
LADRILLO_TRIPLE_HUECO,
EPS_AISLAMIENTO,
LADRILLO_TRIPLE_HUECO,
MORTERO_CEMENTO_FACHADA_TZ5;
Construction,
FACHADA_TZ6,
MORTERO_CEMENTO_FACHADA_TZ6,
LADRILLO_TRIPLE_HUECO,
EPS_AISLAMIENTO,
LADRILLO_TRIPLE_HUECO,
MORTERO_CEMENTO_FACHADA_TZ6;
Construction,
FACHADA_TZ7,
MORTERO_CEMENTO_FACHADA_TZ7,
LADRILLO_TRIPLE_HUECO,
EPS_AISLAMIENTO,
LADRILLO_TRIPLE_HUECO,
MORTERO_CEMENTO_FACHADA_TZ7;
Construction,
FACHADA_TZ8,
MORTERO_CEMENTO_FACHADA_TZ8,
LADRILLO_TRIPLE_HUECO,
EPS_AISLAMIENTO,
LADRILLO_TRIPLE_HUECO,
MORTERO_CEMENTO_FACHADA_TZ8;
Construction,
FACHADA_TZ9,
MORTERO_CEMENTO_FACHADA_TZ9,
LADRILLO_TRIPLE_HUECO,
EPS_AISLAMIENTO,
LADRILLO_TRIPLE_HUECO,
MORTERO_CEMENTO_FACHADA_TZ9;
Construction,
FACHADA_TZ10,
MORTERO_CEMENTO_FACHADA_TZ10,
LADRILLO_TRIPLE_HUECO,
EPS_AISLAMIENTO,
LADRILLO_TRIPLE_HUECO,
MORTERO_CEMENTO_FACHADA_TZ10;
Construction,
FACHADA_TZ11,
MORTERO_CEMENTO_FACHADA_TZ11,
LADRILLO_TRIPLE_HUECO,
EPS_AISLAMIENTO,
LADRILLO_TRIPLE_HUECO,
MORTERO_CEMENTO_FACHADA_TZ11;
Construction,
FACHADA_TZ12,
MORTERO_CEMENTO_FACHADA_TZ12,
LADRILLO_TRIPLE_HUECO,
EPS_AISLAMIENTO,
LADRILLO_TRIPLE_HUECO,
MORTERO_CEMENTO_FACHADA_TZ12;
Construction,
FACHADA_TZ13,
MORTERO_CEMENTO_FACHADA_TZ13,
LADRILLO_TRIPLE_HUECO,
EPS_AISLAMIENTO,
LADRILLO_TRIPLE_HUECO,
MORTERO_CEMENTO_FACHADA_TZ13;
Construction,
PILAR_TZ1,
MORTERO_CEMENTO_FACHADA_TZ1,
HORMIGON_ARMADO_PILAR,
MORTERO_CEMENTO_FACHADA_TZ1;
Construction,
PILAR_TZ2,
MORTERO_CEMENTO_FACHADA_TZ2,
HORMIGON_ARMADO_PILAR,
MORTERO_CEMENTO_FACHADA_TZ2;
Construction,
PILAR_TZ3,
MORTERO_CEMENTO_FACHADA_TZ3,
HORMIGON_ARMADO_PILAR,
MORTERO_CEMENTO_FACHADA_TZ3;
Construction,
PILAR_TZ4,
MORTERO_CEMENTO_FACHADA_TZ4,
HORMIGON_ARMADO_PILAR,
MORTERO_CEMENTO_FACHADA_TZ4;
Construction,
PILAR_TZ5,
MORTERO_CEMENTO_FACHADA_TZ5,
HORMIGON_ARMADO_PILAR,
MORTERO_CEMENTO_FACHADA_TZ5;
Construction,
PILAR_TZ6,
MORTERO_CEMENTO_FACHADA_TZ6,
HORMIGON_ARMADO_PILAR,
MORTERO_CEMENTO_FACHADA_TZ6;
Construction,
PILAR_TZ7,
MORTERO_CEMENTO_FACHADA_TZ7,
HORMIGON_ARMADO_PILAR,
MORTERO_CEMENTO_FACHADA_TZ7;
Construction,
PILAR_TZ8,
MORTERO_CEMENTO_FACHADA_TZ8,
HORMIGON_ARMADO_PILAR,
MORTERO_CEMENTO_FACHADA_TZ8;
Construction,
PILAR_TZ9,
MORTERO_CEMENTO_FACHADA_TZ9,
HORMIGON_ARMADO_PILAR,
MORTERO_CEMENTO_FACHADA_TZ9;
Construction,
PILAR_TZ10,
MORTERO_CEMENTO_FACHADA_TZ10,
HORMIGON_ARMADO_PILAR,
MORTERO_CEMENTO_FACHADA_TZ10;
Construction,
PILAR_TZ11,
MORTERO_CEMENTO_FACHADA_TZ11,
HORMIGON_ARMADO_PILAR,
MORTERO_CEMENTO_FACHADA_TZ11;
Construction,
PILAR_TZ12,
MORTERO_CEMENTO_FACHADA_TZ12,
HORMIGON_ARMADO_PILAR,
MORTERO_CEMENTO_FACHADA_TZ12;
Construction,
PILAR_TZ13,
MORTERO_CEMENTO_FACHADA_TZ13,
HORMIGON_ARMADO_PILAR,
MORTERO_CEMENTO_FACHADA_TZ13;
Construction,
PUERTA,
PUERTA;
Construction,
SUELO,
ACERO_ESTRUCTURAL,
HORMIGON_ARMADO_SUELO,
MORTERO_CEMENTO_SUELO,
MADERA_LAMINADA;
Construction,
SUELO_TERRENO,
GRAVA_30CM,
HORMIGON_ARMADO_TERRENO,
CEMENTO_PULIDO;
Construction,
TABIQUES_GENERAL,
MORTERO_YESO,
PANEL_YESO,
PANEL_YESO,
LANA_DE_ROCA,
PANEL_YESO,
PANEL_YESO,
MORTERO_YESO;
Construction,
TECHOS,
MADERA_LAMINADA,
MORTERO_CEMENTO_SUELO,
HORMIGON_ARMADO_SUELO,
ACERO_ESTRUCTURAL;
Construction,
FACHADA_INTERIOR,
MORTERO_CEMENTO_FACHADA_TZ13,
LADRILLO_TRIPLE_HUECO,
CA_FACH_INTERIOR,
LADRILLO_TRIPLE_HUECO,
MORTERO_CEMENTO_FACHADA_TZ13;
Construction,
INTERNAL_MASS_CONSTRUCTION,
INTERNAL_MASS_CONCRET;
GlobalGeometryRules,
UpperLeftCorner,
Counterclockwise,
Relative,
Relative,
Relative;
Zone,
TZ1,
-85.80317893714,
6.4528335884243,
-15.6391726661803,
0;
Zone,
TZ10,
-85.80317893714,
6.4528335884243,
-15.6391726661803,
3.10000000000001;
Zone,
TZ11,
-85.80317893714,
1.42126182651613,
-15.2699578035759,
3.10000000000001;
Zone,
TZ12,
-85.80317893714,
1.50631716083952,
-11.2905116674782,
6.4987;
Zone,
TZ13,
-85.80317893714,
-7.54975120735632,
0.553997932778144,
0;
Zone,
TZ2,
-85.80317893714,
6.62664288827676,
-13.2705411356791,
0;
Zone,
TZ3,
-85.80317893714,
-2.49833280651885,
0.183326731198034,
0;
Zone,
TZ4,
-85.80317893714,
7.55972439274784,
-0.554729761409138,
0;
Zone,
TZ5,
-85.80317893714,
6.85204610661173,
-10.1988000350711,
0;
Zone,
TZ6,
-85.80317893714,
8.66661519707137,
14.5297131433621,
0;
Zone,
TZ7,
-85.80317893714,
8.66661519707137,
14.5297131433621,
0;
Zone,
TZ8,
-85.80317893714,
7.19381007726898,
-5.54132245720127,
3.10000000000001;
Zone,
TZ9,
-85.80317893714,
6.4528335884243,
-15.6391726661803,
0;
ZoneList,
SILOBUILD_SPACE,
TZ1,
TZ10,
TZ11,
TZ12,
TZ13,
TZ2,
TZ3,
TZ4,
TZ5,
TZ6,
TZ7,
TZ8,
TZ9;
BuildingSurface:Detailed,
TZ1_E_FACH_1,
Wall,
FACHADA_TZ1,
TZ1,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0.375,
0,
3.1,
0.375,
0,
0,
2.375,
0,
0,
2.375,
0,
3.1;
BuildingSurface:Detailed,
TZ1_E_PILAR_HORM,
Wall,
PILAR_TZ1,
TZ1,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
0,
3.1,
0,
0,
0,
0.375,
0,
0,
0.375,
0,
3.1;
BuildingSurface:Detailed,
TZ1_E_TABIQUE_1,
Wall,
TABIQUES_GENERAL,
TZ1,
Surface,
TZ2_O_TAB_2,
NoSun,
NoWind,
,
,
2.375,
2.975,
3.1,
2.375,
2.975,
0,
3.475,
2.975,
0,
3.475,
2.975,
3.1;
BuildingSurface:Detailed,
TZ1_N_TABIQUE_1,
Wall,
TABIQUES_GENERAL,
TZ1,
Surface,
TZ2_S_TAB_2,
NoSun,
NoWind,
,
,
2.375,
0,
3.1,
2.375,
0,
0,
2.375,
2.975,
0,
2.375,
2.975,
3.1;
BuildingSurface:Detailed,
TZ1_N_TABIQUE_2,
Wall,
TABIQUES_GENERAL,
TZ1,
Surface,
TZ2_S_TAB_1,
NoSun,
NoWind,
,
,
3.475,
2.975,
3.1,
3.475,
2.975,
0,
3.475,
5.275,
0,
3.475,
5.275,
3.1;
BuildingSurface:Detailed,
TZ1_O_TABIQUE_1,
Wall,
TABIQUES_GENERAL,
TZ1,
Surface,
TZ3_E_TAB_1,
NoSun,
NoWind,
,
,
3.475,
5.275,
3.1,
3.475,
5.275,
0,
-7.21911419532262e-016,
5.275,
0,
-7.21911419532262e-016,
5.275,
3.1;
BuildingSurface:Detailed,
TZ1_SUELO_T_1,
Floor,
SUELO_TERRENO,
TZ1,
OtherSideCoefficients,
Des_Dir_TZ1_Ext_Temp,
NoSun,
NoWind,
,
,
3.475,
5.275,
0,
3.475,
2.975,
0,
2.375,
2.975,
0,
2.375,
0,
0,
0,
0,
0,
-7.21911419532262e-016,
5.275,
0;
BuildingSurface:Detailed,
TZ1_S_FACHADA_1,
Wall,
FACHADA_TZ1,
TZ1,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-7.21911419532262e-016,
5.275,
3.1,
-7.21911419532262e-016,
5.275,
0,
0,
0,
0,
0,
0,
3.1;
BuildingSurface:Detailed,
TZ1_TECHO_1,
Ceiling,
TECHOS,
TZ1,
Surface,
TZ10_SUELO_2,
NoSun,
NoWind,
,
,
2.375,
0,
3.1,
2.375,
2.975,
3.1,
3.475,
2.975,
3.1,
3.475,
5.0451,
3.1,
-6.90448398612742e-016,
5.0451,
3.1,
0,
0,
3.1;
BuildingSurface:Detailed,
TZ1_TECHO_2,
Ceiling,
TECHOS,
TZ1,
Surface,
TZ11_SUELO_2,
NoSun,
NoWind,
,
,
3.475,
5.0451,
3.1,
3.475,
5.275,
3.1,
-7.21911419532262e-016,
5.275,
3.1,
-6.90448398612742e-016,
5.0451,
3.1;
BuildingSurface:Detailed,
TZ10_CUBIERTA_1,
Roof,
CUBIERTA_TZ10,
TZ10,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-5.0695378254088e-016,
3.9951,
2.97406239931448,
6.95640744320864e-017,
6.35652350491906e-016,
1.6238,
4.925,
3.84383555525532e-015,
1.6238,
4.925,
3.9951,
2.97406239931448;
BuildingSurface:Detailed,
TZ10_CUBIERTA_2,
Roof,
CUBIERTA_TZ10,
TZ10,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-3.87022110101241e-016,
5.0451,
3.32894100542702,
-5.0695378254088e-016,
3.9951,
2.97406239931448,
3.975,
3.9951,
2.97406239931448,
3.975,
5.0451,
3.32894100542702;
BuildingSurface:Detailed,
TZ10_E_FACH_1,
Wall,
FACHADA_TZ10,
TZ10,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0.375,
3.25394043957096e-016,
1.6238,
0.375,
-1.5730644032674e-017,
-4.51437171943791e-034,
4.875,
-1.70562343995172e-016,
3.36270077610957e-033,
4.875,
1.70562343994598e-016,
1.6238;
BuildingSurface:Detailed,
TZ10_E_PILAR_1,
Wall,
PILAR_TZ10,
TZ10,
Outdoors,
,
SunExposed,
WindExposed,
,
,
6.95640744320864e-017,
5.17737374053275e-016,
1.6238,
-6.95640744320874e-017,
1.57878111633587e-016,
-5.18984029444518e-034,
0.375,
-2.50979312476325e-017,
1.5434427168338e-033,
0.375,
3.34761331172055e-016,
1.6238;
BuildingSurface:Detailed,
TZ10_E_PILAR_2,
Wall,
PILAR_TZ10,
TZ10,
Outdoors,
,
SunExposed,
WindExposed,
,
,
4.875,
1.13116902747518e-017,
1.6238,
4.875,
-1.13116902753258e-017,
-2.34052556075309e-034,
4.925,
4.03122394033136e-015,
2.12085747285069e-033,
4.925,
4.05384732088148e-015,
1.6238;
BuildingSurface:Detailed,
TZ10_N_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ10,
Surface,
TZ9_S_TAB_5,
NoSun,
NoWind,
,
,
4.925,
3.9951,
2.97406239931448,
4.925,
3.90162213257277e-015,
1.6238,
4.925,
4.1834491286399e-015,
0,
4.925,
3.9951,
0;
BuildingSurface:Detailed,
TZ10_N_TAB_2,
Wall,
TABIQUES_GENERAL,
TZ10,
Surface,
TZ9_S_TAB_3 1,
NoSun,
NoWind,
,
,
3.975,
5.0451,
3.32894100542702,
3.975,
3.9951,
2.97406239931448,
3.975,
3.9951,
0,
3.975,
5.0451,
0;
BuildingSurface:Detailed,
TZ10_O_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ10,
Surface,
TZ9_E_TAB_1,
NoSun,
NoWind,
,
,
4.925,
3.9951,
2.97406239931448,
4.925,
3.9951,
0,
3.975,
3.9951,
0,
3.975,
3.9951,
2.97406239931448;
BuildingSurface:Detailed,
TZ10_O_TAB_2,
Wall,
TABIQUES_GENERAL,
TZ10,
Surface,
TZ11_E_TAB_1,
NoSun,
NoWind,
,
,
3.975,
5.0451,
3.32894100542702,
3.975,
5.0451,
0,
-6.72247753507512e-016,
5.0451,
8.58393902989831e-048,
-3.87022110101241e-016,
5.0451,
3.32894100542702;
BuildingSurface:Detailed,
TZ10_SUELO_1,
Floor,
SUELO,
TZ10,
Surface,
TZ2_TECHO_1,
NoSun,
NoWind,
,
,
3.975,
5.0451,
0,
3.975,
3.9951,
0,
4.925,
3.9951,
0,
4.925,
4.1834491286399e-015,
0,
2.375,
2.16573425859679e-015,
0,
2.375,
2.975,
0,
3.475,
2.975,
0,
3.475,
5.0451,
0;
BuildingSurface:Detailed,
TZ10_SUELO_2,
Floor,
SUELO,
TZ10,
Surface,
TZ1_TECHO_1,
NoSun,
NoWind,
,
,
3.475,
5.0451,
-2.63654260817651e-048,
3.475,
2.975,
-1.71483419588951e-048,
2.375,
2.975,
2.52106888288864e-048,
2.375,
2.16573425859679e-015,
3.84568244095533e-048,
-6.95640744320874e-017,
1.55536289829848e-016,
1.29913822701354e-047,
-6.72247753507512e-016,
5.0451,
1.07450602997817e-047;
BuildingSurface:Detailed,
TZ10_S_TAB_1,
Wall,
FACHADA_TZ10,
TZ10,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-3.87022110101241e-016,
5.0451,
3.32894100542702,
-6.72247753507512e-016,
5.0451,
9.44233293288814e-048,
-6.95640744320874e-017,
1.55536289829848e-016,
1.88846658657765e-047,
6.95640744320864e-017,
5.20079195857014e-016,
1.6238;
BuildingSurface:Detailed,
TZ11_CUBIERTA_1,
Roof,
CUBIERTA_TZ11,
TZ11,
Outdoors,
,
SunExposed,
WindExposed,
,
,
4.65004030208061e-016,
0.206400000000001,
3.3987,
4.46692840176896e-016,
7.21911419532261e-016,
3.32894100542702,
3.975,
1.55939599369941e-015,
3.32894100542702,
3.975,
0.206400000000002,
3.3987;
BuildingSurface:Detailed,
TZ11_CUBIERTA_2,
Roof,
CUBIERTA_TZ11,
TZ11,
Outdoors,
,
SunExposed,
WindExposed,
,
,
6.78463440019636e-016,
1.05,
4.76329564169858,
5.75907767305324e-016,
0.206399999999998,
4.4782,
3.975,
0.206399999999997,
4.4782,
3.975,
1.05,
4.76329564169858;
BuildingSurface:Detailed,
TZ11_CUBIERTA_3,
Roof,
CUBIERTA_TZ11,
TZ11,
Outdoors,
,
SunExposed,
WindExposed,
,
,
4.925,
2.5307,
5.2637,
4.925,
4.855,
4.4782,
8.26905487822699e-016,
4.855,
4.4782,
7.82105919356415e-016,
2.5307,
5.2637;
BuildingSurface:Detailed,
TZ11_CUBIERTA_4,
Roof,
CUBIERTA_TZ11,
TZ11,
Outdoors,
,
SunExposed,
WindExposed,
,
,
4.925,
4.855,
3.3987,
4.925,
5.04,
3.3362,
7.19569675931489e-016,
5.04,
3.3362,
7.16001750725437e-016,
4.855,
3.3987;
BuildingSurface:Detailed,
TZ11_CUBIERTA_5,
Roof,
CUBIERTA_TZ11,
TZ11,
Outdoors,
,
SunExposed,
WindExposed,
,
,
7.82105919356415e-016,
2.5307,
5.2637,
6.78463440019636e-016,
1.05,
4.76329564169858,
4.925,
1.05,
4.76329564169858,
4.925,
2.5307,
5.2637;
BuildingSurface:Detailed,
TZ11_E_FACH_1,
Wall,
FACHADA_TZ11,
TZ11,
Outdoors,
,
SunExposed,
WindExposed,
,
,
5.75907767305324e-016,
0.206399999999998,
4.4782,
4.65004030208061e-016,
0.206400000000001,
3.3987,
3.975,
0.206400000000002,
3.3987,
3.975,
0.206399999999998,
4.4782;
BuildingSurface:Detailed,
TZ11_E_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ11,
Surface,
TZ10_O_TAB_2,
NoSun,
NoWind,
,
,
4.46692840176896e-016,
7.21911419532261e-016,
3.32894100542702,
1.04690062892807e-016,
2.1229051038883e-030,
-4.60371461849833e-046,
3.975,
7.21911419532262e-016,
3.04165535424731e-047,
3.975,
1.44382283906452e-015,
3.32894100542702;
BuildingSurface:Detailed,
TZ11_E_TAB_2,
Wall,
TABIQUES_GENERAL,
TZ11,
Surface,
TZ9_O_TAB_1,
NoSun,
NoWind,
,
,
3.975,
1.05,
3.3987,
3.975,
1.05,
0,
4.925,
1.05,
0,
4.925,
1.05,
3.3987;
BuildingSurface:Detailed,
TZ11_E_TAB_3,
Wall,
TABIQUES_GENERAL,
TZ11,
Surface,
TZ12_O_TAB_1,
NoSun,
NoWind,
,
,
3.975,
1.05,
4.76329564169858,
3.975,
1.05,
3.3987,
4.925,
1.05,
3.3987,
4.925,
1.05,
4.76329564169858;
BuildingSurface:Detailed,
TZ11_N_TAB_2,
Wall,
TABIQUES_GENERAL,
TZ11,
Surface,
TZ9_S_TAB_3,
NoSun,
NoWind,
,
,
3.975,
0.206400000000002,
3.3987,
3.975,
1.44382283906452e-015,
3.32894100542702,
3.975,
7.21911419532262e-016,
0,
3.975,
1.05,
0,
3.975,
1.05,
3.3987;
BuildingSurface:Detailed,
TZ11_N_TAB_3,
Wall,
TABIQUES_GENERAL,
TZ11,
Surface,
TZ12_S_TAB_2,
NoSun,
NoWind,
,
,
3.975,
1.05,
4.76329564169858,
3.975,
0.206399999999997,
4.4782,
3.975,
0.206400000000002,
3.3987,
3.975,
1.05,
3.3987;
BuildingSurface:Detailed,
TZ11_N_TAB_4,
Wall,
TABIQUES_GENERAL,
TZ11,
Surface,
TZ9_S_TAB_1,
NoSun,
NoWind,
,
,
4.925,
1.05,
3.3987,
4.925,
1.05,
0,
4.925,
5.04,
0,
4.925,
5.04,
3.3362,
4.925,
4.855,
3.3987;
BuildingSurface:Detailed,
TZ11_N_TAB_5,
Wall,
TABIQUES_GENERAL,
TZ11,
Surface,
TZ12_S_TAB_1,
NoSun,
NoWind,
,
,
4.925,
2.5307,
5.2637,
4.925,
1.05,
4.76329564169858,
4.925,
1.05,
3.3987,
4.925,
4.855,
3.3987,
4.925,
4.855,
4.4782;
BuildingSurface:Detailed,
TZ11_O_FACH_1,
Wall,
FACHADA_TZ11,
TZ11,
Outdoors,
,
SunExposed,
WindExposed,
,
,
4.875,
5.04,
3.3362,
4.875,
5.04,
0,
0.375000000000001,
5.04,
0,
0.375000000000001,
5.04,
3.3362;
BuildingSurface:Detailed,
TZ11_O_FACH_2,
Wall,
FACHADA_TZ11,
TZ11,
Outdoors,
,
SunExposed,
WindExposed,
,
,
4.925,
4.855,
4.4782,
4.925,
4.855,
3.3987,
7.16001750725437e-016,
4.855,
3.3987,
8.26905487822699e-016,
4.855,
4.4782;
BuildingSurface:Detailed,
TZ11_O_PILAR_1,
Wall,
PILAR_TZ11,
TZ11,
Outdoors,
,
SunExposed,
WindExposed,
,
,
4.925,
5.04,
3.3362,
4.925,
5.04,
0,
4.875,
5.04,
0,
4.875,
5.04,
3.3362;
BuildingSurface:Detailed,
TZ11_O_PILAR_2,
Wall,
PILAR_TZ11,
TZ11,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0.375000000000001,
5.04,
3.3362,
0.375000000000001,
5.04,
0,
3.76821137067305e-016,
5.04,
0,
7.19569675931489e-016,
5.04,
3.3362;
BuildingSurface:Detailed,
TZ11_SUELO_1,
Floor,
SUELO,
TZ11,
Surface,
TZ3_TECHO_1,
NoSun,
NoWind,
,
,
4.925,
5.04,
0,
4.925,
1.05,
0,
3.975,
1.05,
0,
3.975,
0.2299,
0,
2.29638832322748e-016,
0.2299,
0,
3.76821137067305e-016,
5.04,
0;
BuildingSurface:Detailed,
TZ11_SUELO_2,
Floor,
SUELO,
TZ11,
Surface,
TZ1_TECHO_2,
NoSun,
NoWind,
,
,
3.475,
0.2299,
9.98845886912215e-047,
3.475,
8.6793658616916e-092,
-9.98845886912215e-047,
1.04690062892807e-016,
1.84238616599171e-030,
-2.99653766073665e-046,
2.29638832322748e-016,
0.2299,
-9.98845886912215e-047;
BuildingSurface:Detailed,
TZ11_SUELO_3,
Floor,
SUELO,
TZ11,
Surface,
TZ2_TECHO_4,
NoSun,
NoWind,
,
,
3.975,
0.2299,
0,
3.975,
7.21911419532262e-016,
0,
3.475,
0,
0,
3.475,
0.2299,
0;
BuildingSurface:Detailed,
TZ11_S_FACH_1,
Wall,
FACHADA_TZ11,
TZ11,
Outdoors,
,
SunExposed,
WindExposed,
,
,
7.82105919356415e-016,
2.5307,
5.2637,
8.26905487822699e-016,
4.855,
4.4782,
7.16001750725437e-016,
4.855,
3.3987,
4.65004030208061e-016,
0.206400000000001,
3.3987,
5.75907767305324e-016,
0.206399999999998,
4.4782;
BuildingSurface:Detailed,
TZ11_S_FACH_2,
Wall,
FACHADA_TZ11,
TZ11,
Outdoors,
,
SunExposed,
WindExposed,
,
,
7.16001750725437e-016,
4.855,
3.3987,
7.19569675931489e-016,
5.04,
3.3362,
3.76821137067305e-016,
5.04,
-2.67609198048521e-047,
1.04690062892807e-016,
1.84238616599171e-030,
-3.89245693301481e-046,
4.46692840176896e-016,
7.21911419532261e-016,
3.32894100542702,
4.65004030208061e-016,
0.206400000000001,
3.3987;
BuildingSurface:Detailed,
TZ12_CUBIERTA_1,
Roof,
CUBIERTA_TZ12,
TZ12,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-1.56873514537191e-032,
0.843600000000001,
1.36459564169858,
1.98315164181933e-030,
-1.90681316841987e-015,
1.0795,
6.15,
-4.62257737798759e-016,
1.0795,
6.15,
0.843600000000003,
1.36459564169858;
BuildingSurface:Detailed,
TZ12_CUBIERTA_2,
Roof,
CUBIERTA_TZ12,
TZ12,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0.95,
2.3243,
1.865,
0.95,
0.843600000000001,
1.36459564169858,
6.15,
0.843600000000003,
1.36459564169858,
6.15,
2.3243,
1.865;
BuildingSurface:Detailed,
TZ12_CUBIERTA_3,
Roof,
CUBIERTA_TZ12,
TZ12,
Outdoors,
,
SunExposed,
WindExposed,
,
,
6.15,
2.3243,
1.865,
6.15,
4.6486,
1.0795,
0.95,
4.6486,
1.0795,
0.95,
2.3243,
1.865;
BuildingSurface:Detailed,
TZ12_E_FACH_1,
Wall,
FACHADA_TZ12,
TZ12,
Outdoors,
,
SunExposed,
WindExposed,
,
,
1.94406343154711e-030,
-1.5601198650708e-015,
1.0795,
3.90882102722236e-032,
-3.46693303349066e-016,
-3.8970529231571e-031,
6.15,
3.46693303349066e-016,
3.8970529231571e-031,
6.15,
-8.66733258372671e-016,
1.0795;
BuildingSurface:Detailed,
TZ12_N_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ12,
Surface,
TZ8_S_TAB_2,
NoSun,
NoWind,
,
,
6.15,
2.3243,
1.865,
6.15,
-5.20039955023605e-016,
1.0795,
6.15,
0,
0,
6.15,
4.6486,
0,
6.15,
4.6486,
1.0795;
BuildingSurface:Detailed,
TZ12_O_FACH_1,
Wall,
FACHADA_TZ12,
TZ12,
Outdoors,
,
SunExposed,
WindExposed,
,
,
6.15,
4.6486,
1.0795,
6.15,
4.6486,
0,
0.95,
4.6486,
0,
0.95,
4.6486,
1.0795;
BuildingSurface:Detailed,
TZ12_O_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ12,
Surface,
TZ11_E_TAB_3,
NoSun,
NoWind,
,
,
0.95,
0.843600000000001,
1.36459564169858,
0.95,
0.843600000000001,
0,
0,
0.843600000000001,
0,
0,
0.843600000000001,
1.36459564169858;
BuildingSurface:Detailed,
TZ12_SUELO_1,
Floor,
Air Wall,
TZ12,
Surface,
TZ9_TECHO_2,
NoSun,
NoWind,
,
,
6.15,
4.6486,
0,
6.15,
0,
0,
0,
0,
0,
0,
0.843600000000001,
0,
0.95,
0.843600000000001,
0,
0.95,
4.6486,
0;
BuildingSurface:Detailed,
TZ12_S_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ12,
Surface,
TZ11_N_TAB_5,
NoSun,
NoWind,
,
,
0.95,
2.3243,
1.865,
0.95,
4.6486,
1.0795,
0.95,
4.6486,
0,
0.95,
0.843600000000001,
0,
0.95,
0.843600000000001,
1.36459564169858;
BuildingSurface:Detailed,
TZ12_S_TAB_2,
Wall,
TABIQUES_GENERAL,
TZ12,
Surface,
TZ11_N_TAB_3,
NoSun,
NoWind,
,
,
4.82477197228364e-031,
0.843600000000001,
1.36459564169858,
-4.82477197228365e-031,
0.843600000000001,
3.41176886004971e-061,
6.09899287222578e-031,
7.89757751594755e-061,
-4.3128160415996e-061,
1.37325235459675e-030,
-1.90681316841987e-015,
1.0795;
BuildingSurface:Detailed,
TZ13_E_TAB_1,
Wall,
FACHADA_INTERIOR,
TZ13,
Surface,
TZ5_O_TAB_1,
NoSun,
NoWind,
,
,
0,
-5.065,
3,
0,
-5.065,
0,
15.125,
-5.065,
0,
15.125,
-5.065,
3;
BuildingSurface:Detailed,
TZ13_E_TAB_2,
Wall,
FACHADA_INTERIOR,
TZ13,
Surface,
TZ6_O_TAB_1,
NoSun,
NoWind,
,
,
0,
-5.065,
4.4,
0,
-5.065,
3,
15.125,
-5.065,
3,
15.125,
-5.065,
4.4;
BuildingSurface:Detailed,
TZ13_N_FACH_1,
Wall,
FACHADA_TZ13,
TZ13,
Outdoors,
,
SunExposed,
WindExposed,
,
,
15.125,
-4.8251,
4.4,
15.125,
-4.8251,
1.30348032977795e-032,
15.125,
-0.325099999999998,
0,
15.125,
-0.325099999999998,
4.4;
BuildingSurface:Detailed,
TZ13_N_PILAR_1,
Wall,
PILAR_TZ13,
TZ13,
Outdoors,
,
SunExposed,
WindExposed,
,
,
15.125,
-5.065,
4.4,
15.125,
-5.065,
0,
15.125,
-4.8251,
1.30348032977795e-032,
15.125,
-4.8251,
4.4;
BuildingSurface:Detailed,
TZ13_N_PILAR_2,
Wall,
PILAR_TZ13,
TZ13,
Outdoors,
,
SunExposed,
WindExposed,
,
,
15.125,
-0.325099999999998,
4.4,
15.125,
-0.325099999999998,
0,
15.125,
0,
0,
15.125,
0,
4.4;
BuildingSurface:Detailed,
TZ13_O_FACH_1,
Wall,
FACHADA_TZ13,
TZ13,
Outdoors,
,
SunExposed,
WindExposed,
,
,
14.75,
0,
4.4,
14.75,
0,
2.14466503597664e-033,
10.25,
0,
2.89702453186924e-033,
10.25,
0,
4.4;
BuildingSurface:Detailed,
TZ13_O_FACH_2,
Wall,
FACHADA_TZ13,
TZ13,
Outdoors,
,
SunExposed,
WindExposed,
,
,
9.75,
0,
4.4,
9.75,
0,
1.40841070928226e-032,
5.25,
0,
1.00074696872624e-032,
5.25,
0,
4.4;
BuildingSurface:Detailed,
TZ13_O_FACH_3,
Wall,
FACHADA_TZ13,
TZ13,
Outdoors,
,
SunExposed,
WindExposed,
,
,
4.75,
0,
4.4,
4.75,
0,
1.07275020043169e-032,
0.250000000000001,
0,
1.24078647965182e-032,
0.250000000000001,
0,
4.4;
BuildingSurface:Detailed,
TZ13_O_PILAR_1,
Wall,
PILAR_TZ13,
TZ13,
Outdoors,
,
SunExposed,
WindExposed,
,
,
15.125,
0,
4.4,
15.125,
0,
0,
14.75,
0,
2.14466503597664e-033,
14.75,
0,
4.4;
BuildingSurface:Detailed,
TZ13_O_PILAR_2,
Wall,
PILAR_TZ13,
TZ13,
Outdoors,
,
SunExposed,
WindExposed,
,
,
10.25,
0,
4.4,
10.25,
0,
2.89702453186924e-033,
9.75,
0,
1.40841070928226e-032,
9.75,
0,
4.4;
BuildingSurface:Detailed,
TZ13_O_PILAR_3,
Wall,
PILAR_TZ13,
TZ13,
Outdoors,
,
SunExposed,
WindExposed,
,
,
5.25,
0,
4.4,
5.25,
0,
1.00074696872624e-032,
4.75,
0,
1.07275020043169e-032,
4.75,
0,
4.4;
BuildingSurface:Detailed,
TZ13_O_PILAR_4,
Wall,
PILAR_TZ13,
TZ13,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0.250000000000001,
0,
4.4,
0.250000000000001,
0,
1.24078647965182e-032,
0,
0,
0,
0,
0,
4.4;
BuildingSurface:Detailed,
TZ13_SUELO_T_1,
Floor,
SUELO_TERRENO,
TZ13,
OtherSideCoefficients,
Des_Dir_TZ13_Ext_Temp,
NoSun,
NoWind,
,
,
15.125,
0,
0,
15.125,
-5.065,
0,
0,
-5.065,
0,
0,
0,
0;
BuildingSurface:Detailed,
TZ13_S_TAB_1,
Wall,
FACHADA_TZ13,
TZ13,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
0,
4.4,
0,
0,
0,
0,
-5.065,
0,
0,
-5.065,
4.4;
BuildingSurface:Detailed,
TZ13_TECHO_1,
Ceiling,
TECHOS,
TZ13,
Surface,
TZ7_SUELO_1,
NoSun,
NoWind,
,
,
15.125,
-5.065,
4.4,
15.125,
0,
4.4,
0,
0,
4.4,
0,
-5.065,
4.4;
BuildingSurface:Detailed,
TZ2_E_FACH_1,
Wall,
FACHADA_TZ2,
TZ2,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
0,
3.1,
0,
0,
0,
2.5,
0,
0,
2.5,
0,
3.1;
BuildingSurface:Detailed,
TZ2_E_FACH_2,
Wall,
FACHADA_TZ2,
TZ2,
Outdoors,
,
SunExposed,
WindExposed,
,
,
3,
0,
3.1,
3,
0,
0,
3.08,
0,
0,
3.08,
0,
3.1;
BuildingSurface:Detailed,
TZ2_E_PILAR_1,
Wall,
PILAR_TZ2,
TZ2,
Outdoors,
,
SunExposed,
WindExposed,
,
,
2.5,
0,
3.1,
2.5,
0,
0,
3,
0,
0,
3,
0,
3.1;
BuildingSurface:Detailed,
TZ2_N_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ2,
Surface,
TZ3_S_TAB_1,
NoSun,
NoWind,
,
,
3.08,
0,
3.1,
3.08,
0,
0,
3.08,
5.275,
0,
3.08,
5.275,
3.1;
BuildingSurface:Detailed,
TZ2_O_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ2,
Surface,
TZ3_E_TAB_2,
NoSun,
NoWind,
,
,
3.08,
5.275,
3.1,
3.08,
5.275,
0,
1.1,
5.275,
0,
1.1,
5.275,
3.1;
BuildingSurface:Detailed,
TZ2_O_TAB_2,
Wall,
TABIQUES_GENERAL,
TZ2,
Surface,
TZ1_E_TABIQUE_1,
NoSun,
NoWind,
,
,
1.1,
2.975,
3.1,
1.1,
2.975,
0,
0,
2.975,
0,
0,
2.975,
3.1;
BuildingSurface:Detailed,
TZ2_SUELO_T_1,
Floor,
SUELO_TERRENO,
TZ2,
OtherSideCoefficients,
Des_Dir_TZ2_Ext_Temp,
NoSun,
NoWind,
,
,
3.08,
5.275,
0,
3.08,
0,
0,
0,
0,
0,
0,
2.975,
0,
1.1,
2.975,
0,
1.1,
5.275,
0;
BuildingSurface:Detailed,
TZ2_S_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ2,
Surface,
TZ1_N_TABIQUE_2,
NoSun,
NoWind,
,
,
1.1,
5.275,
3.1,
1.1,
5.275,
0,
1.1,
2.975,
0,
1.1,
2.975,
3.1;
BuildingSurface:Detailed,
TZ2_S_TAB_2,
Wall,
TABIQUES_GENERAL,
TZ2,
Surface,
TZ1_N_TABIQUE_1,
NoSun,
NoWind,
,
,
0,
2.975,
3.1,
0,
2.975,
0,
0,
0,
0,
0,
0,
3.1;
BuildingSurface:Detailed,
TZ2_TECHO_1,
Ceiling,
TECHOS,
TZ2,
Surface,
TZ10_SUELO_1,
NoSun,
NoWind,
,
,
2.55,
4.33146851719357e-015,
3.1,
2.55,
3.9951,
3.1,
1.6,
3.9951,
3.1,
1.6,
5.0451,
3.1,
1.1,
5.0451,
3.1,
1.1,
2.975,
3.1,
0,
2.975,
3.1,
0,
0,
3.1;
BuildingSurface:Detailed,
TZ2_TECHO_2,
Ceiling,
TECHOS,
TZ2,
Surface,
TZ9_SUELO_2,
NoSun,
NoWind,
,
,
3.08,
0,
3.1,
3.08,
3.9951,
3.1,
2.55,
3.9951,
3.1,
2.55,
4.33146851719357e-015,
3.1;
BuildingSurface:Detailed,
TZ2_TECHO_3,
Ceiling,
TECHOS,
TZ2,
Surface,
TZ9_SUELO_4,
NoSun,
NoWind,
,
,
3.08,
3.9951,
3.1,
3.08,
5.275,
3.1,
1.6,
5.275,
3.1,
1.6,
3.9951,
3.1;
BuildingSurface:Detailed,
TZ2_TECHO_4,
Ceiling,
TECHOS,
TZ2,
Surface,
TZ11_SUELO_3,
NoSun,
NoWind,
,
,
1.6,
5.0451,
3.1,
1.6,
5.275,
3.1,
1.1,
5.275,
3.1,
1.1,
5.0451,
3.1;
BuildingSurface:Detailed,
TZ3_E_FACH_1,
Wall,
FACHADA_TZ3,
TZ3,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-9.67,
-10.0851,
3.1,
-9.67,
-10.0851,
2.4217679010993e-031,
-5.25,
-10.0851,
8.5863264619471e-031,
-5.25,
-10.0851,
3.1;
BuildingSurface:Detailed,
TZ3_E_PILAR_1,
Wall,
PILAR_TZ3,
TZ3,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-5.25,
-10.0851,
3.1,
-5.25,
-10.0851,
8.5863264619471e-031,
-5,
-10.0851,
2.253086437436e-031,
-5,
-10.0851,
3.1;
BuildingSurface:Detailed,
TZ3_E_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ3,
Surface,
TZ1_O_TABIQUE_1,
NoSun,
NoWind,
,
,
-15.125,
-4.8101,
3.1,
-15.125,
-4.8101,
3.42937160777579e-031,
-11.65,
-4.8101,
3.86907329707809e-031,
-11.65,
-4.8101,
3.1;
BuildingSurface:Detailed,
TZ3_E_TAB_2,
Wall,
TABIQUES_GENERAL,
TZ3,
Surface,
TZ2_O_TAB_1,
NoSun,
NoWind,
,
,
-11.65,
-4.8101,
3.1,
-11.65,
-4.8101,
3.86907329707809e-031,
-9.67,
-4.8101,
3.43564044798825e-031,
-9.67,
-4.8101,
3.1;
BuildingSurface:Detailed,
TZ3_E_TAB_3,
Wall,
TABIQUES_GENERAL,
TZ3,
Surface,
TZ4_O_TAB_1,
NoSun,
NoWind,
,
,
-5,
-5.0101,
3.1,
-5,
-5.0101,
3.32662887753636e-031,
-2.84680493411929e-065,
-5.0101,
3.29303992116546e-031,
0,
-5.0101,
3.1;
BuildingSurface:Detailed,
TZ3_N_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ3,
Surface,
TZ4_S_TAB_1,
NoSun,
NoWind,
,
,
-5,
-10.0851,
3.1,
-5,
-10.0851,
2.253086437436e-031,
-5,
-5.0101,
3.32662887753636e-031,
-5,
-5.0101,
3.1;
BuildingSurface:Detailed,
TZ3_N_TAB_2,
Wall,
Air Wall,
TZ3,
Surface,
TZ5_S_TAB_1,
NoSun,
NoWind,
,
,
-1.20520291246246e-065,
-5.0101,
3,
-1.64160202165683e-065,
-5.0101,
3.29303992116546e-031,
7.68803803268097e-066,
-5.10194237585431e-064,
4.16292087810038e-031,
1.20520291246246e-065,
-5.7983435867867e-131,
3;
BuildingSurface:Detailed,
TZ3_N_TAB_3,
Wall,
Air Wall,
TZ3,
Surface,
TZ6_S_TAB_2,
NoSun,
NoWind,
,
,
0,
-5.0101,
3.1,
0,
-5.0101,
3,
0,
0,
3,
0,
0,
3.1;
BuildingSurface:Detailed,
TZ3_O_FACH_1,
Wall,
FACHADA_TZ3,
TZ3,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-0.249999999999998,
0,
3.1,
-0.249999999999998,
0,
3.86900490321788e-031,
-4.75,
0,
3.8677976653744e-031,
-4.75,
0,
3.1;
BuildingSurface:Detailed,
TZ3_O_FACH_2,
Wall,
FACHADA_TZ3,
TZ3,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-5.25,
0,
3.1,
-5.25,
0,
4.01025848253235e-031,
-9.75,
0,
3.90561152061892e-031,
-9.75,
0,
3.1;
BuildingSurface:Detailed,
TZ3_O_FACH_3,
Wall,
FACHADA_TZ3,
TZ3,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-10.25,
-5.44480120437325e-065,
3.1,
-10.25,
5.44480120437325e-065,
3.88525804230774e-031,
-14.75,
5.44480120437295e-065,
3.86587625323972e-031,
-14.75,
-5.44480120437355e-065,
3.1;
BuildingSurface:Detailed,
TZ3_O_PILAR_1,
Wall,
PILAR_TZ3,
TZ3,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-1.30149080032691e-127,
-1.27548559396358e-064,
3.1,
1.97400671573056e-065,
-3.82645678189073e-064,
4.16292087810038e-031,
-0.249999999999998,
-1.27548559396358e-064,
3.86900490321788e-031,
-0.249999999999998,
1.27548559396358e-064,
3.1;
BuildingSurface:Detailed,
TZ3_O_PILAR_2,
Wall,
PILAR_TZ3,
TZ3,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-4.75,
0,
3.1,
-4.75,
0,
3.8677976653744e-031,
-5.25,
0,
4.01025848253235e-031,
-5.25,
0,
3.1;
BuildingSurface:Detailed,
TZ3_O_PILAR_3,
Wall,
PILAR_TZ3,
TZ3,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-9.75,
0,
3.1,
-9.75,
0,
3.90561152061892e-031,
-10.25,
0,
3.88525804230774e-031,
-10.25,
0,
3.1;
BuildingSurface:Detailed,
TZ3_O_PILAR_4,
Wall,
PILAR_TZ3,
TZ3,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-14.75,
-1.46446015593034e-064,
3.1,
-14.75,
1.46446015593027e-064,
3.86587625323972e-031,
-15.125,
3.30442022691627e-064,
4.26452747112236e-031,
-15.125,
3.75499915055658e-065,
3.1;
BuildingSurface:Detailed,
TZ3_SUELO_T_1,
Floor,
SUELO_TERRENO,
TZ3,
OtherSideCoefficients,
Des_Dir_TZ3_Ext_Temp,
NoSun,
NoWind,
,
,
2.17802721019583e-065,
-5.5605145967646e-064,
4.18756847870527e-031,
-3.15810420424035e-065,
-5.0101,
3.25543203231759e-031,
-5,
-5.0101,
3.29681952835336e-031,
-5,
-10.0851,
2.35260834186657e-031,
-9.67,
-10.0851,
2.39126426316398e-031,
-9.67,
-4.8101,
3.3726857427143e-031,
-15.125,
-4.8101,
3.41783950088933e-031,
-15.125,
2.78244167713546e-064,
4.3127656542135e-031;
BuildingSurface:Detailed,
TZ3_S_FACH_1,
Wall,
FACHADA_TZ3,
TZ3,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-15.125,
0,
3.1,
-15.125,
3.67992014197192e-064,
4.26452747112236e-031,
-15.125,
-4.8101,
3.42937160777579e-031,
-15.125,
-4.8101,
3.1;
BuildingSurface:Detailed,
TZ3_S_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ3,
Surface,
TZ2_N_TAB_1,
NoSun,
NoWind,
,
,
-9.67,
-4.8101,
3.1,
-9.67,
-4.8101,
3.43564044798825e-031,
-9.67,
-10.0851,
2.4217679010993e-031,
-9.67,
-10.0851,
3.1;
BuildingSurface:Detailed,
TZ3_TECHO_1,
Ceiling,
TECHOS,
TZ3,
Surface,
TZ11_SUELO_1,
NoSun,
NoWind,
,
,
-11.15,
-4.8101,
3.1,
-11.15,
-3.99,
3.1,
-10.2,
-3.99,
3.1,
-10.2,
-1.44382283906452e-015,
3.1,
-15.125,
0,
3.1,
-15.125,
-4.8101,
3.1;
BuildingSurface:Detailed,
TZ3_TECHO_2,
Ceiling,
TECHOS,
TZ3,
Surface,
TZ9_SUELO_5,
NoSun,
NoWind,
,
,
-10.2,
-4.8101,
3.1,
-10.2,
-3.99,
3.1,
-11.15,
-3.99,
3.1,
-11.15,
-4.8101,
3.1;
BuildingSurface:Detailed,
TZ3_TECHO_3,
Ceiling,
TECHOS,
TZ3,
Surface,
TZ9_SUELO_3,
NoSun,
NoWind,
,
,
-5,
-5.0101,
3.1,
-5,
0,
3.1,
-10.2,
-1.44382283906452e-015,
3.1,
-10.2,
-4.8101,
3.1,
-9.67,
-4.8101,
3.1,
-9.67,
-5.0101,
3.1;
BuildingSurface:Detailed,
TZ3_TECHO_4,
Ceiling,
Air Wall,
TZ3,
Surface,
TZ9_SUELO_1,
NoSun,
NoWind,
,
,
-5,
-10.0851,
3.1,
-5,
-5.0101,
3.1,
-9.67,
-5.0101,
3.1,
-9.67,
-10.0851,
3.1;
BuildingSurface:Detailed,
TZ3_TECHO_5,
Ceiling,
TECHOS,
TZ3,
Surface,
TZ8_SUELO_2,
NoSun,
NoWind,
,
,
0,
-5.0101,
3.1,
0,
0,
3.1,
-5,
0,
3.1,
-5,
-5.0101,
3.1;
BuildingSurface:Detailed,
TZ4_E_FACH_1,
Wall,
FACHADA_TZ4,
TZ4,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-4.75,
3.6218335820924e-033,
3.1,
-4.75,
2.13748261977122e-033,
-1.68130173470342e-066,
-0.249999999999998,
-5.67137941262269e-034,
2.0138611993726e-067,
-0.249999999999998,
9.17213021058907e-034,
3.1;
BuildingSurface:Detailed,
TZ4_E_PILAR_1,
Wall,
PILAR_TZ4,
TZ4,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-5,
1.48923576930368e-033,
3.1,
-5,
3.40051216078574e-039,
1.6958471666361e-069,
-4.75,
2.13504191653605e-033,
-1.6801330647695e-066,
-4.75,
3.62427428532756e-033,
3.1;
BuildingSurface:Detailed,
TZ4_E_PILAR_2,
Wall,
PILAR_TZ4,
TZ4,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-0.249999999999998,
5.88666014091687e-034,
3.1,
-0.249999999999998,
-2.38590934295049e-034,
1.13194400126055e-067,
-2.74282972031984e-067,
-4.13628474193368e-034,
9.19651125651041e-068,
2.10183920722293e-067,
4.13628474193368e-034,
3.1;
BuildingSurface:Detailed,
TZ4_N_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ4,
Surface,
TZ5_S_TAB_2,
NoSun,
NoWind,
,
,
-1.24790020903625e-068,
8.18723976943752e-035,
3,
-4.31171424640183e-068,
-8.75187699491594e-035,
4.94042909014772e-069,
-1.81591382832933e-068,
5.075,
1.54546756153339e-069,
1.24790020903625e-068,
5.075,
3;
BuildingSurface:Detailed,
TZ4_N_TAB_2,
Wall,
TABIQUES_GENERAL,
TZ4,
Surface,
TZ6_S_TAB_3,
NoSun,
NoWind,
,
,
-1.84258475588544e-068,
8.75187699491593e-035,
3.1,
-9.35492718425043e-069,
8.18723976943752e-035,
3,
9.35492718425064e-069,
5.075,
3,
2.84006809646682e-070,
5.075,
3.1;
BuildingSurface:Detailed,
TZ4_O_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ4,
Surface,
TZ3_E_TAB_3,
NoSun,
NoWind,
,
,
0,
5.075,
3.1,
-1.53190701868279e-068,
5.075,
1.54546756153339e-069,
-5,
5.075,
-1.69748076430717e-069,
-5,
5.075,
3.1;
BuildingSurface:Detailed,
TZ4_SUELO_T_1,
Floor,
SUELO_TERRENO,
TZ4,
OtherSideCoefficients,
Des_Dir_TZ4_Ext_Temp,
NoSun,
NoWind,
,
,
-1.53190701868279e-068,
5.075,
1.54546756153339e-069,
-4.59572105604837e-068,
-8.75187699491594e-035,
4.94042909014772e-069,
-5,
8.88869834811249e-139,
1.69748076430717e-069,
-5,
5.075,
-1.69748076430717e-069;
BuildingSurface:Detailed,
TZ4_S_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ4,
Surface,
TZ3_N_TAB_1,
NoSun,
NoWind,
,
,
-5,
5.075,
3.1,
-5,
5.075,
-1.69748076430717e-069,
-5,
8.88869834811251e-139,
1.69748076430717e-069,
-5,
1.48923916981584e-033,
3.1;
BuildingSurface:Detailed,
TZ4_TECHO_1,
Ceiling,
TECHOS,
TZ4,
Surface,
TZ8_SUELO_1,
NoSun,
NoWind,
,
,
-1.81418407492079e-068,
8.75187699491593e-035,
3.1,
0,
5.075,
3.1,
-5,
5.075,
3.1,
-5,
1.48923916981584e-033,
3.1;
BuildingSurface:Detailed,
TZ5_E_FACH_1,
Wall,
FACHADA_TZ5,
TZ5,
Outdoors,
,
SunExposed,
WindExposed,
,
,
9.92,
-3.04513886598378e-066,
3,
9.92,
2.16937989640769e-064,
2.42511242243881e-032,
14.42,
1.8372106051591e-064,
1.24006266725392e-032,
14.42,
-3.62620679908422e-065,
3;
BuildingSurface:Detailed,
TZ5_E_FACH_2,
Wall,
FACHADA_TZ5,
TZ5,
Outdoors,
,
SunExposed,
WindExposed,
,
,
14.92,
2.41239382547974e-065,
3,
14.92,
1.35267056876505e-064,
1.24311894014665e-032,
19.42,
1.90010583674599e-064,
2.54125079236233e-032,
19.42,
7.88674650528919e-065,
3;
BuildingSurface:Detailed,
TZ5_E_FACH_3,
Wall,
FACHADA_TZ5,
TZ5,
Outdoors,
,
SunExposed,
WindExposed,
,
,
19.92,
1.0870662535586e-064,
3,
19.92,
2.00048234433891e-064,
2.54736333814778e-032,
24.42,
1.86802591403857e-064,
2.60237625021681e-032,
24.42,
9.54609823258269e-065,
3;
BuildingSurface:Detailed,
TZ5_E_PILAR_1,
Wall,
PILAR_TZ5,
TZ5,
Outdoors,
,
SunExposed,
WindExposed,
,
,
9.67,
1.18974745499937e-065,
3,
9.67,
3.30236062030924e-064,
5.66352326677794e-032,
9.92,
2.66115719127857e-064,
2.42511242243881e-032,
9.92,
-5.22228683530726e-065,
3;
BuildingSurface:Detailed,
TZ5_E_PILAR_2,
Wall,
PILAR_TZ5,
TZ5,
Outdoors,
,
SunExposed,
WindExposed,
,
,
14.42,
1.16446226625011e-065,
3,
14.42,
1.35814369862567e-064,
1.24006266725392e-032,
14.92,
1.41780371165684e-064,
1.24311894014665e-032,
14.92,
1.76106239656182e-065,
3;
BuildingSurface:Detailed,
TZ5_E_PILAR_3,
Wall,
PILAR_TZ5,
TZ5,
Outdoors,
,
SunExposed,
WindExposed,
,
,
19.42,
8.53807793420712e-065,
3,
19.42,
1.8349726938542e-064,
2.54125079236233e-032,
19.92,
2.0343567491655e-064,
2.54736333814778e-032,
19.92,
1.05319184873201e-064,
3;
BuildingSurface:Detailed,
TZ5_E_PILAR_4,
Wall,
PILAR_TZ5,
TZ5,
Outdoors,
,
SunExposed,
WindExposed,
,
,
24.42,
9.88707268983721e-065,
3,
24.42,
1.83392846831315e-064,
2.60237625021681e-032,
24.795,
1.16515836860297e-064,
1.83136415673661e-032,
24.795,
3.1993716927354e-065,
3;
BuildingSurface:Detailed,
TZ5_N_FACH_1,
Wall,
FACHADA_TZ5,
TZ5,
Outdoors,
,
SunExposed,
WindExposed,
,
,
24.795,
0.325,
3,
24.795,
0.325,
2.37327075387865e-032,
24.795,
4.825,
8.72262513567057e-033,
24.795,
4.825,
3;
BuildingSurface:Detailed,
TZ5_N_FACH_2,
Wall,
FACHADA_TZ5,
TZ5,
Outdoors,
,
SunExposed,
WindExposed,
,
,
24.795,
5.325,
3,
24.795,
5.325,
-1.22195856423294e-032,
24.795,
9.825,
-9.25352145488738e-033,
24.795,
9.825,
3;
BuildingSurface:Detailed,
TZ5_N_PILAR_1,
Wall,
PILAR_TZ5,
TZ5,
Outdoors,
,
SunExposed,
WindExposed,
,
,
24.795,
3.20160210172365e-065,
3,
24.795,
1.16493532770412e-064,
1.83136415673661e-032,
24.795,
0.325,
2.37327075387865e-032,
24.795,
0.325,
3;
BuildingSurface:Detailed,
TZ5_N_PILAR_2,
Wall,
PILAR_TZ5,
TZ5,
Outdoors,
,
SunExposed,
WindExposed,
,
,
24.795,
4.825,
3,
24.795,
4.825,
8.72262513567057e-033,
24.795,
5.325,
-1.22195856423294e-032,
24.795,
5.325,
3;
BuildingSurface:Detailed,
TZ5_N_PILAR_3,
Wall,
PILAR_TZ5,
TZ5,
Outdoors,
,
SunExposed,
WindExposed,
,
,
24.795,
9.825,
3,
24.795,
9.825,
-9.25352145488738e-033,
24.795,
10.0851,
-3.86909227684225e-032,
24.795,
10.0851,
3;
BuildingSurface:Detailed,
TZ5_O_TAB_1,
Wall,
FACHADA_INTERIOR,
TZ5,
Surface,
TZ13_E_TAB_1,
NoSun,
NoWind,
,
,
24.795,
10.0851,
3,
24.795,
10.0851,
-3.86909227684225e-032,
9.67,
10.0851,
-3.69331668009204e-034,
9.67,
10.0851,
3;
BuildingSurface:Detailed,
TZ5_SUELO_T_1,
Floor,
SUELO_TERRENO,
TZ5,
OtherSideCoefficients,
Des_Dir_TZ13_Ext_Temp,
NoSun,
NoWind,
,
,
24.795,
10.0851,
-3.86909227684225e-032,
24.795,
1.16493532770412e-064,
1.83136415673661e-032,
9.67,
3.31507100864669e-064,
5.66352326677794e-032,
9.67,
10.0851,
-3.69331668009204e-034;
BuildingSurface:Detailed,
TZ5_S_TAB_1,
Wall,
Air Wall,
TZ5,
Surface,
TZ3_N_TAB_2,
NoSun,
NoWind,
,
,
9.67,
10.0851,
3,
9.67,
10.0851,
-3.69331668009204e-034,
9.67,
5.075,
-1.52262404483252e-032,
9.67,
5.075,
3;
BuildingSurface:Detailed,
TZ5_S_TAB_2,
Wall,
TABIQUES_GENERAL,
TZ5,
Surface,
TZ4_N_TAB_1,
NoSun,
NoWind,
,
,
9.67,
5.075,
3,
9.67,
5.075,
-1.52262404483252e-032,
9.67,
3.31507100864669e-064,
5.66352326677794e-032,
9.67,
1.06264357162482e-065,
3;
BuildingSurface:Detailed,
TZ5_TECHO_1,
Ceiling,
Air Wall,
TZ5,
Surface,
TZ6_SUELO_1,
NoSun,
NoWind,
,
,
24.795,
3.20160210172365e-065,
3,
24.795,
10.0851,
3,
9.67,
10.0851,
3,
9.67,
1.06264357162482e-065,
3;
BuildingSurface:Detailed,
TZ6_E_FACH_1,
Wall,
FACHADA_TZ6,
TZ6,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-14.875,
-5.94300794631536e-065,
4.4,
-14.875,
-3.92774428108981e-065,
3,
-10.375,
-6.54952917346318e-065,
3,
-10.375,
-8.56479283868873e-065,
4.4;
BuildingSurface:Detailed,
TZ6_E_FACH_2,
Wall,
FACHADA_TZ6,
TZ6,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-9.875,
-8.58242236450212e-065,
4.4,
-9.875,
-6.89690666875033e-065,
3,
-5.375,
-3.86891631678455e-065,
3,
-5.375,
-5.55443201253633e-065,
4.4;
BuildingSurface:Detailed,
TZ6_E_FACH_3,
Wall,
FACHADA_TZ6,
TZ6,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-4.875,
-5.66118904773493e-065,
4.4,
-4.875,
-3.68769598324226e-065,
3,
-0.374999999999996,
-4.13573714365779e-065,
3,
-0.374999999999996,
-6.10923020815047e-065,
4.4;
BuildingSurface:Detailed,
TZ6_E_PILAR_1,
Wall,
PILAR_TZ6,
TZ6,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-15.125,
-1.20715589774682e-064,
4.4,
-15.125,
-1.09349512496262e-064,
3,
-14.875,
-4.36707224978161e-065,
3,
-14.875,
-5.50367997762356e-065,
4.4;
BuildingSurface:Detailed,
TZ6_E_PILAR_2,
Wall,
PILAR_TZ6,
TZ6,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-10.375,
-8.48235584632029e-065,
4.4,
-10.375,
-6.63196616583162e-065,
3,
-9.875,
-6.81446967638189e-065,
3,
-9.875,
-8.66485935687056e-065,
4.4;
BuildingSurface:Detailed,
TZ6_E_PILAR_3,
Wall,
PILAR_TZ6,
TZ6,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-5.375,
-5.70095444583858e-065,
4.4,
-5.375,
-3.7223938834823e-065,
3,
-4.875,
-3.68516223431045e-065,
3,
-4.875,
-5.66372279666674e-065,
4.4;
BuildingSurface:Detailed,
TZ6_E_PILAR_4,
Wall,
PILAR_TZ6,
TZ6,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-0.374999999999996,
-5.66459541038009e-065,
4.4,
-0.374999999999996,
-4.58037194142817e-065,
3,
3.37355358504683e-130,
-8.86039264623152e-065,
3,
-3.37355358504683e-130,
-9.94461611518345e-065,
4.4;
BuildingSurface:Detailed,
TZ6_N_FACH_1,
Wall,
FACHADA_TZ6,
TZ6,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
0.325000000000001,
4.4,
0,
0.325,
3,
0,
4.825,
3,
0,
4.825,
4.4;
BuildingSurface:Detailed,
TZ6_N_FACH_2,
Wall,
FACHADA_TZ6,
TZ6,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
5.325,
4.4,
0,
5.325,
3,
0,
9.825,
3,
0,
9.825,
4.4;
BuildingSurface:Detailed,
TZ6_N_PILAR_1,
Wall,
PILAR_TZ6,
TZ6,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
-9.64903749964713e-065,
4.4,
0,
-9.15597126176784e-065,
3,
0,
0.325,
3,
0,
0.325000000000001,
4.4;
BuildingSurface:Detailed,
TZ6_N_PILAR_2,
Wall,
PILAR_TZ6,
TZ6,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
4.825,
4.4,
0,
4.825,
3,
0,
5.325,
3,
0,
5.325,
4.4;
BuildingSurface:Detailed,
TZ6_N_PILAR_3,
Wall,
PILAR_TZ6,
TZ6,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
9.825,
4.4,
0,
9.825,
3,
0,
10.0851,
3,
0,
10.0851,
4.4;
BuildingSurface:Detailed,
TZ6_O_TAB_1,
Wall,
FACHADA_INTERIOR,
TZ6,
Surface,
TZ13_E_TAB_2,
NoSun,
NoWind,
,
,
0,
10.0851,
4.4,
0,
10.0851,
3,
-15.125,
10.0851,
3,
-15.125,
10.0851,
4.4;
BuildingSurface:Detailed,
TZ6_SUELO_1,
Floor,
Air Wall,
TZ6,
Surface,
TZ5_TECHO_1,
NoSun,
NoWind,
,
,
0,
10.0851,
3,
0,
-9.15597126176784e-065,
3,
-15.125,
-1.1374279218318e-064,
3,
-15.125,
10.0851,
3;
BuildingSurface:Detailed,
TZ6_S_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ6,
Surface,
TZ8_N_TAB_1,
NoSun,
NoWind,
,
,
-15.125,
10.0851,
4.4,
-15.125,
10.0851,
3.1,
-15.125,
-1.18581126431385e-064,
3.1,
-15.125,
-1.16322310087764e-064,
4.4;
BuildingSurface:Detailed,
TZ6_S_TAB_2,
Wall,
Air Wall,
TZ6,
Surface,
TZ3_N_TAB_3,
NoSun,
NoWind,
,
,
-15.125,
10.0851,
3.1,
-15.125,
10.0851,
3,
-15.125,
5.075,
3,
-15.125,
5.075,
3.1;
BuildingSurface:Detailed,
TZ6_S_TAB_3,
Wall,
TABIQUES_GENERAL,
TZ6,
Surface,
TZ4_N_TAB_2,
NoSun,
NoWind,
,
,
-15.125,
5.075,
3.1,
-15.125,
5.075,
3,
-15.125,
-1.1374279218318e-064,
3,
-15.125,
-1.18581126431385e-064,
3.1;
BuildingSurface:Detailed,
TZ6_TECHO_1,
Ceiling,
Air Wall,
TZ6,
Surface,
TZ7_SUELO_2,
NoSun,
NoWind,
,
,
0,
-9.64903749964713e-065,
4.4,
0,
10.0851,
4.4,
-15.125,
10.0851,
4.4,
-15.125,
-1.16322310087764e-064,
4.4;
BuildingSurface:Detailed,
TZ7_CUBIERTA_1,
Roof,
CUBIERTA_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-15.125,
5.2515,
6.4987,
-15.125,
-1.18581126431385e-064,
4.7238,
0,
-9.76307667666521e-065,
4.7238,
0,
5.2515,
6.4987;
BuildingSurface:Detailed,
TZ7_CUBIERTA_2,
Roof,
CUBIERTA_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-15.125,
7.5758,
8.3637,
-15.125,
5.2515,
7.5782,
0,
5.2515,
7.5782,
0,
7.5758,
8.3637;
BuildingSurface:Detailed,
TZ7_CUBIERTA_3,
Roof,
CUBIERTA_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
7.5758,
8.3637,
0,
9.9001,
7.5782,
-15.125,
9.9001,
7.5782,
-15.125,
7.5758,
8.3637;
BuildingSurface:Detailed,
TZ7_CUBIERTA_4,
Roof,
CUBIERTA_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
9.9001,
6.4987,
0,
10.0851,
6.4362,
-15.125,
10.0851,
6.4362,
-15.125,
9.9001,
6.4987;
BuildingSurface:Detailed,
TZ7_CUBIERTA_5,
Roof,
CUBIERTA_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
10.0851,
6.4362,
0,
15.1501,
4.7238,
-15.125,
15.1501,
4.7238,
-15.125,
10.0851,
6.4362;
BuildingSurface:Detailed,
TZ7_E_FACH_1,
Wall,
FACHADA_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-14.875,
-3.66783507851165e-065,
4.7238,
-14.875,
-4.35062855214197e-065,
4.4,
-10.375,
-7.22176157476966e-065,
4.4,
-10.375,
-6.53896810113934e-065,
4.7238;
BuildingSurface:Detailed,
TZ7_E_FACH_2,
Wall,
FACHADA_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-9.875,
-5.30793037754031e-065,
4.7238,
-9.875,
-8.81780631946922e-065,
4.4,
-5.375,
-5.35567058418969e-065,
4.4,
-5.375,
-1.84579464226078e-065,
4.7238;
BuildingSurface:Detailed,
TZ7_E_FACH_3,
Wall,
FACHADA_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-4.875,
-2.29966538736479e-065,
4.7238,
-4.875,
-4.82733654074198e-065,
4.4,
-0.374999999999996,
-6.68987196004141e-065,
4.4,
-0.374999999999996,
-4.16220080666421e-065,
4.7238;
BuildingSurface:Detailed,
TZ7_E_FACH_4,
Wall,
FACHADA_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-15.125,
5.2515,
7.5782,
-15.125,
5.2515,
6.4987,
0,
5.2515,
6.4987,
0,
5.2515,
7.5782;
BuildingSurface:Detailed,
TZ7_E_PILAR_1,
Wall,
PILAR_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-15.125,
-1.18524285101974e-064,
4.7238,
-15.125,
-1.07592592043338e-064,
4.4,
-14.875,
-3.46264716239501e-065,
4.4,
-14.875,
-4.55581646825861e-065,
4.7238;
BuildingSurface:Detailed,
TZ7_E_PILAR_2,
Wall,
PILAR_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-10.375,
-5.65667084433335e-065,
4.7238,
-10.375,
-8.10405883157565e-065,
4.4,
-9.875,
-8.28656234212592e-065,
4.4,
-9.875,
-5.83917435488362e-065,
4.7238;
BuildingSurface:Detailed,
TZ7_E_PILAR_3,
Wall,
PILAR_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-5.375,
-1.31455066491748e-065,
4.7238,
-5.375,
-5.886914561533e-065,
4.4,
-4.875,
-5.84968291236115e-065,
4.4,
-4.875,
-1.27731901574563e-065,
4.7238;
BuildingSurface:Detailed,
TZ7_E_PILAR_4,
Wall,
PILAR_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-0.374999999999996,
-5.33380157507261e-065,
4.7238,
-0.374999999999996,
-5.51827119163301e-065,
4.4,
-1.70349842277567e-130,
-9.79829189643637e-065,
4.4,
1.7034984227757e-130,
-9.61382227987597e-065,
4.7238;
BuildingSurface:Detailed,
TZ7_N_FACH_1,
Wall,
FACHADA_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
4.825,
6.35455168999334,
0,
0.325,
4.83364337808245,
0,
0.325000000000001,
4.4,
0,
4.825,
4.4;
BuildingSurface:Detailed,
TZ7_N_FACH_2,
Wall,
FACHADA_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
7.5758,
8.3637,
0,
5.325,
7.60303941401712,
0,
5.325,
4.4,
0,
9.825,
4.4,
0,
9.825,
7.60358013595491;
BuildingSurface:Detailed,
TZ7_N_FACH_3,
Wall,
FACHADA_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
10.325,
6.35509343336624,
0,
10.325,
4.4,
0,
15.1501,
4.4,
0,
15.1501,
4.7238;
BuildingSurface:Detailed,
TZ7_N_PILAR_1,
Wall,
FACHADA_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
0.325,
4.83364337808245,
0,
-9.76307667666521e-065,
4.7238,
0,
-9.64903749964713e-065,
4.4,
0,
0.325000000000001,
4.4;
BuildingSurface:Detailed,
TZ7_N_PILAR_2,
Wall,
PILAR_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
5.325,
7.60303941401712,
0,
5.2515,
7.5782,
0,
5.2515,
6.4987,
0,
5.325,
6.52354150242788;
BuildingSurface:Detailed,
TZ7_N_PILAR_3,
Wall,
PILAR_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
9.825,
6.4987,
0,
9.825,
4.4,
0,
10.325,
4.4,
0,
10.325,
6.35509343336624,
0,
9.9001,
6.4987;
BuildingSurface:Detailed,
TZ7_N_PILAR_4,
Wall,
PILAR_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
5.325,
6.52354150242788,
0,
4.825,
6.35455168999334,
0,
4.825,
4.4,
0,
5.325,
4.4;
BuildingSurface:Detailed,
TZ7_N_PILAR_5,
Wall,
PILAR_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
9.825,
7.60358013595491,
0,
9.825,
6.4987,
0,
9.9001,
6.4987,
0,
9.9001,
7.5782;
BuildingSurface:Detailed,
TZ7_O_FACH_1,
Wall,
FACHADA_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-0.374999999999996,
15.1501,
4.7238,
-0.374999999999996,
15.1501,
4.4,
-4.875,
15.1501,
4.4,
-4.875,
15.1501,
4.7238;
BuildingSurface:Detailed,
TZ7_O_FACH_2,
Wall,
FACHADA_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-5.375,
15.1501,
4.7238,
-5.375,
15.1501,
4.4,
-9.875,
15.1501,
4.4,
-9.875,
15.1501,
4.7238;
BuildingSurface:Detailed,
TZ7_O_FACH_3,
Wall,
FACHADA_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-10.375,
15.1501,
4.7238,
-10.375,
15.1501,
4.4,
-14.875,
15.1501,
4.4,
-14.875,
15.1501,
4.7238;
BuildingSurface:Detailed,
TZ7_O_FACH_4,
Wall,
FACHADA_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
9.9001,
7.5782,
0,
9.9001,
6.4987,
-15.125,
9.9001,
6.4987,
-15.125,
9.9001,
7.5782;
BuildingSurface:Detailed,
TZ7_O_PILAR_1,
Wall,
PILAR_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0,
15.1501,
4.7238,
0,
15.1501,
4.4,
-0.374999999999996,
15.1501,
4.4,
-0.374999999999996,
15.1501,
4.7238;
BuildingSurface:Detailed,
TZ7_O_PILAR_2,
Wall,
PILAR_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-4.875,
15.1501,
4.7238,
-4.875,
15.1501,
4.4,
-5.375,
15.1501,
4.4,
-5.375,
15.1501,
4.7238;
BuildingSurface:Detailed,
TZ7_O_PILAR_3,
Wall,
PILAR_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-9.875,
15.1501,
4.7238,
-9.875,
15.1501,
4.4,
-10.375,
15.1501,
4.4,
-10.375,
15.1501,
4.7238;
BuildingSurface:Detailed,
TZ7_O_PILAR_4,
Wall,
PILAR_TZ7,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-14.875,
15.1501,
4.7238,
-14.875,
15.1501,
4.4,
-15.125,
15.1501,
4.4,
-15.125,
15.1501,
4.7238;
BuildingSurface:Detailed,
TZ7_SUELO_1,
Floor,
SUELO,
TZ7,
Surface,
TZ13_TECHO_1,
NoSun,
NoWind,
,
,
0,
15.1501,
4.4,
0,
10.0851,
4.4,
-15.125,
10.0851,
4.4,
-15.125,
15.1501,
4.4;
BuildingSurface:Detailed,
TZ7_SUELO_2,
Floor,
Air Wall,
TZ7,
Surface,
TZ6_TECHO_1,
NoSun,
NoWind,
,
,
0,
10.0851,
4.4,
0,
-9.64903749964713e-065,
4.4,
-15.125,
-1.07535750713928e-064,
4.4,
-15.125,
10.0851,
4.4;
BuildingSurface:Detailed,
TZ7_S_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ7,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-15.125,
10.0851,
6.4361559047619,
-15.125,
15.1501,
4.7238,
-15.125,
15.1501,
4.4,
-15.125,
10.0851,
4.4;
BuildingSurface:Detailed,
TZ7_S_TAB_2,
Wall,
TABIQUES_GENERAL,
TZ7,
Surface,
TZ8_N_TAB_2,
NoSun,
NoWind,
,
,
-15.125,
7.5758,
8.3637,
-15.125,
9.9001,
7.5782,
-15.125,
9.9001,
6.4987,
-15.125,
10.0851,
6.4361559047619,
-15.125,
10.0851,
4.4,
-15.125,
-1.07535750713928e-064,
4.4,
-15.125,
-1.18581126431385e-064,
4.7238,
-15.125,
5.2515,
6.4987,
-15.125,
5.2515,
7.5782;
BuildingSurface:Detailed,
TZ8_CUBIERTA_1,
Roof,
CUBIERTA_TZ8,
TZ8,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-1.44382283906452e-015,
5.2515,
3.3987,
-1.44382283906452e-015,
1.68384787616055e-016,
1.6238,
5,
5.7226057021838e-016,
1.6238,
5,
5.2515,
3.3987;
BuildingSurface:Detailed,
TZ8_CUBIERTA_2,
Roof,
CUBIERTA_TZ8,
TZ8,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-1.44382283906452e-015,
7.5758,
5.2637,
-1.44382283906452e-015,
5.2515,
4.4782,
5,
5.2515,
4.4782,
5,
7.5758,
5.2637;
BuildingSurface:Detailed,
TZ8_CUBIERTA_3,
Roof,
CUBIERTA_TZ8,
TZ8,
Outdoors,
,
SunExposed,
WindExposed,
,
,
5,
7.5758,
5.2637,
5,
9.9001,
4.4782,
-1.44382283906452e-015,
9.9001,
4.4782,
-1.44382283906452e-015,
7.5758,
5.2637;
BuildingSurface:Detailed,
TZ8_CUBIERTA_4,
Roof,
CUBIERTA_TZ8,
TZ8,
Outdoors,
,
SunExposed,
WindExposed,
,
,
5,
9.9001,
3.3987,
5,
10.0851,
3.3362,
-1.44382283906452e-015,
10.0851,
3.3362,
-1.44382283906452e-015,
9.9001,
3.3987;
BuildingSurface:Detailed,
TZ8_E_FACH_1,
Wall,
FACHADA_TZ8,
TZ8,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0.250000000000001,
8.24938656693494e-017,
1.6238,
0.250000000000001,
-2.3262623918967e-017,
4.33836156391035e-036,
4.75,
-1.10400024666256e-017,
-6.54579820917169e-035,
4.75,
9.47164871216908e-017,
1.6238;
BuildingSurface:Detailed,
TZ8_E_FACH_2,
Wall,
FACHADA_TZ8,
TZ8,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-1.44382283906452e-015,
5.2515,
4.4782,
-1.44382283906452e-015,
5.2515,
3.3987,
5,
5.2515,
3.3987,
5,
5.2515,
4.4782;
BuildingSurface:Detailed,
TZ8_E_PILAR_1,
Wall,
PILAR_TZ8,
TZ8,
Outdoors,
,
SunExposed,
WindExposed,
,
,
-1.44382283906452e-015,
1.10598210298609e-016,
1.6238,
-1.62988789852191e-047,
4.97494433628286e-018,
9.40856104029117e-048,
0.250000000000001,
-2.31960121059718e-017,
-5.13194238561335e-048,
0.250000000000001,
8.24272538563542e-017,
1.6238;
BuildingSurface:Detailed,
TZ8_E_PILAR_2,
Wall,
PILAR_TZ8,
TZ8,
Outdoors,
,
SunExposed,
WindExposed,
,
,
4.75,
1.89922665161243e-016,
1.6238,
4.75,
-1.06246180506178e-016,
1.72916180975524e-032,
5,
1.23165581006955e-016,
-1.73527377180802e-032,
5,
4.19334426674376e-016,
1.6238;
BuildingSurface:Detailed,
TZ8_N_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ8,
Surface,
TZ6_S_TAB_1,
NoSun,
NoWind,
,
,
5,
1.39891434463005e-016,
1.3,
5,
2.80260147803976e-017,
0,
5,
10.0851,
0,
5,
10.0851,
1.3;
BuildingSurface:Detailed,
TZ8_N_TAB_2,
Wall,
TABIQUES_GENERAL,
TZ8,
Surface,
TZ7_S_TAB_2,
NoSun,
NoWind,
,
,
5,
7.5758,
5.2637,
5,
5.2515,
4.4782,
5,
5.2515,
3.3987,
5,
5.14473992900934e-016,
1.6238,
5,
1.39891434463005e-016,
1.3,
5,
10.0851,
1.3,
5,
10.0851,
3.33615590476191,
5,
9.9001,
3.3987,
5,
9.9001,
4.4782;
BuildingSurface:Detailed,
TZ8_O_FACH_1,
Wall,
FACHADA_TZ8,
TZ8,
Outdoors,
,
SunExposed,
WindExposed,
,
,
4.75,
10.0851,
3.3362,
4.75,
10.0851,
0,
0.250000000000001,
10.0851,
0,
0.250000000000001,
10.0851,
3.3362;
BuildingSurface:Detailed,
TZ8_O_FACH_2,
Wall,
FACHADA_TZ8,
TZ8,
Outdoors,
,
SunExposed,
WindExposed,
,
,
5,
9.9001,
4.4782,
5,
9.9001,
3.3987,
-1.44382283906452e-015,
9.9001,
3.3987,
-1.44382283906452e-015,
9.9001,
4.4782;
BuildingSurface:Detailed,
TZ8_O_PILAR_1,
Wall,
PILAR_TZ8,
TZ8,
Outdoors,
,
SunExposed,
WindExposed,
,
,
5,
10.0851,
3.3362,
5,
10.0851,
0,
4.75,
10.0851,
0,
4.75,
10.0851,
3.3362;
BuildingSurface:Detailed,
TZ8_O_PILAR_2,
Wall,
PILAR_TZ8,
TZ8,
Outdoors,
,
SunExposed,
WindExposed,
,
,
0.250000000000001,
10.0851,
3.3362,
0.250000000000001,
10.0851,
0,
0,
10.0851,
0,
-1.44382283906452e-015,
10.0851,
3.3362;
BuildingSurface:Detailed,
TZ8_SUELO_1,
Floor,
SUELO,
TZ8,
Surface,
TZ4_TECHO_1,
NoSun,
NoWind,
,
,
5,
5.075,
-2.28086328249483e-048,
5,
2.80260147803976e-017,
2.28086328249483e-048,
-1.58049735614246e-047,
4.97494433628286e-018,
6.84258984748448e-048,
2.08093492537323e-096,
5.075,
2.28086328249483e-048;
BuildingSurface:Detailed,
TZ8_SUELO_2,
Floor,
SUELO,
TZ8,
Surface,
TZ3_TECHO_5,
NoSun,
NoWind,
,
,
5,
10.0851,
0,
5,
5.075,
0,
0,
5.075,
0,
0,
10.0851,
0;
BuildingSurface:Detailed,
TZ8_S_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ8,
Surface,
TZ9_N_TAB_1,
NoSun,
NoWind,
,
,
-1.45785834367864e-015,
9.9001,
3.3987,
-1.42208565038182e-015,
10.0851,
3.3362,
9.54360830887813e-017,
10.0851,
4.34105659866112e-032,
-3.04893858829753e-016,
4.97494433628287e-018,
-1.38685647495914e-031,
-1.0435041911868e-015,
1.10598210298609e-016,
1.6238,
-1.64238539526985e-015,
5.2515,
3.3987;
BuildingSurface:Detailed,
TZ8_S_TAB_2,
Wall,
TABIQUES_GENERAL,
TZ8,
Surface,
TZ12_N_TAB_1,
NoSun,
NoWind,
,
,
-1.44382283906452e-015,
7.5758,
5.2637,
-1.44382283906452e-015,
9.9001,
4.4782,
-1.44382283906452e-015,
9.9001,
3.3987,
-1.44382283906452e-015,
5.2515,
3.3987,
-1.44382283906452e-015,
5.2515,
4.4782;
BuildingSurface:Detailed,
TZ9_CUBIERTA_1,
Roof,
CUBIERTA_TZ9,
TZ9,
Outdoors,
,
SunExposed,
WindExposed,
,
,
3.975,
5.2515,
6.4987,
3.975,
3.9951,
6.07406239931448,
10.125,
3.9951,
6.07406239931448,
10.125,
5.2515,
6.4987;
BuildingSurface:Detailed,
TZ9_CUBIERTA_2,
Roof,
CUBIERTA_TZ9,
TZ9,
Outdoors,
,
SunExposed,
WindExposed,
,
,
10.125,
9.9001,
6.4987,
10.125,
10.0851,
6.4362,
4.925,
10.0851,
6.4362,
4.925,
9.9001,
6.4987;
BuildingSurface:Detailed,
TZ9_CUBIERTA_3,
Roof,
CUBIERTA_TZ9,
TZ9,
Outdoors,
,
SunExposed,
WindExposed,
,
,
4.925,
3.9951,
6.07406239931448,
4.925,
2.31146309269784e-016,
4.7238,
10.125,
9.24585237079136e-016,
4.7238,
10.125,
3.9951,
6.07406239931448;
BuildingSurface:Detailed,
TZ9_E_FACH_1,
Wall,
FACHADA_TZ9,
TZ9,
Outdoors,
,
SunExposed,
WindExposed,
,
,
5.375,
6.50098994821268e-017,
4.7238,
5.375,
-6.50098994821267e-017,
3.1,
9.875,
-6.50098994821262e-017,
3.1,
9.875,
6.50098994821273e-017,
4.7238;
BuildingSurface:Detailed,
TZ9_E_PILAR_1,
Wall,
PILAR_TZ9,
TZ9,
Outdoors,
,
SunExposed,
WindExposed,
,
,
4.925,
3.25049497410634e-017,
4.7238,
4.925,
-3.25049497410634e-017,
3.1,
5.375,
-3.25049497410633e-017,
3.1,
5.375,
3.25049497410634e-017,
4.7238;
BuildingSurface:Detailed,
TZ9_E_PILAR_2,
Wall,
PILAR_TZ9,
TZ9,
Outdoors,
,
SunExposed,
WindExposed,
,
,
9.875,
1.9141803736404e-016,
4.7238,
9.875,
-1.91418037364041e-016,
3.1,
10.125,
1.84194715199356e-016,
3.1,
10.125,
5.67030789927437e-016,
4.7238;
BuildingSurface:Detailed,
TZ9_E_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ9,
Surface,
TZ10_O_TAB_1,
NoSun,
NoWind,
,
,
3.975,
3.9951,
6.07406239931448,
3.975,
3.9951,
3.1,
4.925,
3.9951,
3.1,
4.925,
3.9951,
6.07406239931448;
BuildingSurface:Detailed,
TZ9_N_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ9,
Surface,
TZ8_S_TAB_1,
NoSun,
NoWind,
,
,
10.125,
5.2515,
6.4987,
10.125,
6.93438927809352e-016,
4.7238,
10.125,
5.77865773174458e-017,
3.1,
10.125,
10.0851,
3.1,
10.125,
10.0851,
6.4362,
10.125,
9.9001,
6.4987;
BuildingSurface:Detailed,
TZ9_O_FACH_1,
Wall,
FACHADA_TZ9,
TZ9,
Outdoors,
,
SunExposed,
WindExposed,
,
,
9.875,
10.0851,
6.4362,
9.875,
10.0851,
3.1,
5.375,
10.0851,
3.1,
5.375,
10.0851,
6.4362;
BuildingSurface:Detailed,
TZ9_O_PILAR_1,
Wall,
PILAR_TZ9,
TZ9,
Outdoors,
,
SunExposed,
WindExposed,
,
,
10.125,
10.0851,
6.4362,
10.125,
10.0851,
3.1,
9.875,
10.0851,
3.1,
9.875,
10.0851,
6.4362;
BuildingSurface:Detailed,
TZ9_O_PILAR_2,
Wall,
PILAR_TZ9,
TZ9,
Outdoors,
,
SunExposed,
WindExposed,
,
,
5.375,
10.0851,
6.4362,
5.375,
10.0851,
3.1,
4.925,
10.0851,
3.1,
4.925,
10.0851,
6.4362;
BuildingSurface:Detailed,
TZ9_O_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ9,
Surface,
TZ11_E_TAB_2,
NoSun,
NoWind,
,
,
4.925,
6.0951,
6.4987,
4.925,
6.0951,
3.1,
3.975,
6.0951,
3.1,
3.975,
6.0951,
6.4987;
BuildingSurface:Detailed,
TZ9_SUELO_1,
Floor,
Air Wall,
TZ9,
Surface,
TZ3_TECHO_4,
NoSun,
NoWind,
,
,
10.125,
5.075,
3.1,
10.125,
5.77865773174458e-017,
3.1,
5.455,
-1.66768544927771e-017,
3.1,
5.455,
5.075,
3.1;
BuildingSurface:Detailed,
TZ9_SUELO_2,
Floor,
SUELO,
TZ9,
Surface,
TZ2_TECHO_2,
NoSun,
NoWind,
,
,
5.455,
3.9951,
3.1,
5.455,
-1.66768544927771e-017,
3.1,
4.925,
0,
3.1,
4.925,
3.9951,
3.1;
BuildingSurface:Detailed,
TZ9_SUELO_3,
Floor,
SUELO,
TZ9,
Surface,
TZ3_TECHO_3,
NoSun,
NoWind,
,
,
10.125,
10.0851,
3.1,
10.125,
5.075,
3.1,
5.455,
5.075,
3.1,
5.455,
5.275,
3.1,
4.925,
5.275,
3.1,
4.925,
10.0851,
3.1;
BuildingSurface:Detailed,
TZ9_SUELO_4,
Floor,
SUELO,
TZ9,
Surface,
TZ2_TECHO_3,
NoSun,
NoWind,
,
,
5.455,
5.275,
3.1,
5.455,
3.9951,
3.1,
3.975,
3.9951,
3.1,
3.975,
5.275,
3.1;
BuildingSurface:Detailed,
TZ9_SUELO_5,
Floor,
SUELO,
TZ9,
Surface,
TZ3_TECHO_2,
NoSun,
NoWind,
,
,
4.925,
6.0951,
3.1,
4.925,
5.275,
3.1,
3.975,
5.275,
3.1,
3.975,
6.0951,
3.1;
BuildingSurface:Detailed,
TZ9_S_TAB_1,
Wall,
TABIQUES_GENERAL,
TZ9,
Surface,
TZ11_N_TAB_4,
NoSun,
NoWind,
,
,
4.925,
9.9001,
6.4987,
4.925,
10.0851,
6.4362,
4.925,
10.0851,
3.1,
4.925,
6.0951,
3.1,
4.925,
6.0951,
6.4987;
BuildingSurface:Detailed,
TZ9_S_TAB_3,
Wall,
TABIQUES_GENERAL,
TZ9,
Surface,
TZ11_N_TAB_2,
NoSun,
NoWind,
,
,
3.975,
6.0951,
6.4987,
3.975,
6.0951,
3.1,
3.975,
5.0451,
3.1,
3.975,
5.0451,
6.42894100542702,
3.975,
5.2515,
6.4987;
BuildingSurface:Detailed,
TZ9_S_TAB_3 1,
Wall,
TABIQUES_GENERAL,
TZ9,
Surface,
TZ10_N_TAB_2,
NoSun,
NoWind,
,
,
3.975,
5.0451,
6.42894100542702,
3.975,
5.0451,
3.1,
3.975,
3.9951,
3.1,
3.975,
3.9951,
6.07406239931448;
BuildingSurface:Detailed,
TZ9_S_TAB_5,
Wall,
TABIQUES_GENERAL,
TZ9,
Surface,
TZ10_N_TAB_1,
NoSun,
NoWind,
,
,
4.925,
3.9951,
6.07406239931448,
4.925,
3.9951,
3.1,
4.925,
0,
3.1,
4.925,
0,
4.7238;
BuildingSurface:Detailed,
TZ9_TECHO_2,
Ceiling,
Air Wall,
TZ9,
Surface,
TZ12_SUELO_1,
NoSun,
NoWind,
,
,
10.125,
5.2515,
6.4987,
10.125,
9.9001,
6.4987,
4.925,
9.9001,
6.4987,
4.925,
6.0951,
6.4987,
3.975,
6.0951,
6.4987,
3.975,
5.2515,
6.4987;
FenestrationSurface:Detailed,
TZ1_PUERTA_1,
Door,
PUERTA,
TZ1_O_TABIQUE_1,
TZ3_PUERTA_4,
,
,
,
,
3.325,
5.275,
2.2,
3.325,
5.275,
0,
2.525,
5.275,
0,
2.525,
5.275,
2.2;
FenestrationSurface:Detailed,
TZ10_VENT_1,
Window,
VENT_GRANDE_TZ10,
TZ10_E_FACH_1,
,
,
,
,
,
0.425,
0,
0.850000000000001,
0.425,
0,
0.1,
4.825,
0,
0.1,
4.825,
0,
0.850000000000001;
FenestrationSurface:Detailed,
TZ10_PUERTA_1,
Door,
PUERTA,
TZ10_O_TAB_1,
TZ9_PUERTA_2,
,
,
,
,
4.825,
3.9951,
2.2,
4.825,
3.9951,
0,
4.025,
3.9951,
0,
4.025,
3.9951,
2.2;
FenestrationSurface:Detailed,
TZ11_VENT_1,
Window,
02_VENT_ALTA,
TZ11_E_FACH_1,
,
,
,
,
,
0.420000000000001,
0.206400000000014,
4.2187,
0.420000000000001,
0.206400000000014,
3.7187,
3.975,
0.206400000000014,
3.7187,
3.975,
0.206400000000014,
4.2187;
FenestrationSurface:Detailed,
TZ11_PUERTA_1,
Door,
PUERTA,
TZ11_E_TAB_2,
TZ9_PUERTA_1,
,
,
,
,
4.025,
1.05,
2.2,
4.025,
1.05,
0,
4.825,
1.05,
0,
4.825,
1.05,
2.2;
FenestrationSurface:Detailed,
TZ11_VENT_4,
Window,
VENT_GRANDE_TZ11,
TZ11_O_FACH_1,
,
,
,
,
,
4.825,
5.04,
0.85,
4.825,
5.04,
0.1,
0.425000000000001,
5.04,
0.1,
0.425000000000001,
5.04,
0.85;
FenestrationSurface:Detailed,
TZ11_VENT_2,
Window,
02_VENT_ALTA,
TZ11_O_FACH_2,
,
,
,
,
,
4.69999999999999,
4.855,
4.2287,
4.69999999999999,
4.855,
3.7287,
0.299999999999993,
4.855,
3.7287,
0.299999999999993,
4.855,
4.2287;
FenestrationSurface:Detailed,
TZ12_VENT_1,
Window,
02_VENT_ALTA,
TZ12_E_FACH_1,
,
,
,
,
,
0,
0,
0.82,
0,
0,
0.319999999999999,
0.845000000000001,
0,
0.319999999999999,
0.845000000000001,
0,
0.82;
FenestrationSurface:Detailed,
TZ12_VENT_2,
Window,
02_VENT_ALTA,
TZ12_E_FACH_1,
,
,
,
,
,
1.525,
0,
0.82,
1.525,
0,
0.319999999999999,
5.855,
0,
0.319999999999999,
5.855,
0,
0.82;
FenestrationSurface:Detailed,
TZ12_VENT_3,
Window,
02_VENT_ALTA,
TZ12_O_FACH_1,
,
,
,
,
,
5.72499999999999,
4.6486,
0.83,
5.72499999999999,
4.6486,
0.33,
1.32499999999999,
4.6486,
0.33,
1.32499999999999,
4.6486,
0.83;
FenestrationSurface:Detailed,
TZ13_VENT_1,
Window,
03_VENT_NORTE,
TZ13_N_FACH_1,
,
,
,
,
,
15.125,
-4.2,
3.95,
15.125,
-4.2,
3.2,
15.125,
-2.3,
3.2,
15.125,
-2.3,
3.95;
FenestrationSurface:Detailed,
TZ13_VENT_2,
Window,
VENT_GRANDE_TZ13,
TZ13_O_FACH_1,
,
,
,
,
,
14.7,
0,
3.95,
14.7,
0,
3.2,
10.3,
0,
3.2,
10.3,
0,
3.95;
FenestrationSurface:Detailed,
TZ13_VENT_3,
Window,
VENT_GRANDE_TZ13,
TZ13_O_FACH_2,
,
,
,
,
,
9.7,
0,
3.95,
9.7,
0,
3.2,
5.3,
0,
3.2,
5.3,
0,
3.95;
FenestrationSurface:Detailed,
TZ13_VENT_4,
Window,
VENT_GRANDE_TZ13,
TZ13_O_FACH_3,
,
,
,
,
,
4.7,
0,
3.95,
4.7,
0,
3.2,
0.300000000000001,
0,
3.2,
0.300000000000001,
0,
3.95;
FenestrationSurface:Detailed,
TZ13_PUERTA_1,
Door,
PUERTA,
TZ13_S_TAB_1,
,
,
,
,
,
0,
-3.71,
2.2,
0,
-3.71,
0,
0,
-4.61,
0,
0,
-4.61,
2.2;
FenestrationSurface:Detailed,
TZ2_PUERTA_1,
Door,
PUERTA,
TZ2_N_TAB_1,
TZ3_PUERTA_5,
,
,
,
,
3.08,
2.795,
2.2,
3.08,
2.795,
0,
3.08,
3.995,
0,
3.08,
3.995,
2.2;
FenestrationSurface:Detailed,
TZ3_PUERTA_1,
Door,
PUERTA,
TZ3_E_FACH_1,
,
,
,
,
,
-8.4,
-10.0851,
2.2,
-8.4,
-10.0851,
3.5863452356759e-031,
-6.6,
-10.0851,
3.57823024090876e-031,
-6.6,
-10.0851,
2.2;
FenestrationSurface:Detailed,
TZ3_PUERTA_4,
Door,
PUERTA,
TZ3_E_TAB_1,
TZ1_PUERTA_1,
,
,
,
,
-12.6,
-4.8101,
2.2,
-12.6,
-4.8101,
3.86907329707809e-031,
-11.8,
-4.8101,
3.86907329707809e-031,
-11.8,
-4.8101,
2.2;
FenestrationSurface:Detailed,
TZ3_PUERTA_2,
Door,
PUERTA,
TZ3_E_TAB_3,
TZ4_O_PUERTA_1,
,
,
,
,
-4.82,
-5.0101,
2.2,
-4.82,
-5.0101,
3.86907329707809e-031,
-3.92,
-5.0101,
3.86907329707809e-031,
-3.92,
-5.0101,
2.2;
FenestrationSurface:Detailed,
TZ3_PUERTA_3,
Door,
PUERTA,
TZ3_S_FACH_1,
,
,
,
,
,
-15.125,
-1.15,
2.2,
-15.125,
-1.15,
4.25779201029109e-031,
-15.125,
-3.65,
0,
-15.125,
-3.65,
2.2;
FenestrationSurface:Detailed,
TZ3_PUERTA_5,
Door,
PUERTA,
TZ3_S_TAB_1,
TZ2_PUERTA_1,
,
,
,
,
-9.67,
-6.0901,
2.2,
-9.67,
-6.0901,
3.22820470756946e-031,
-9.67,
-7.2901,
3.00536285016862e-031,
-9.67,
-7.2901,
2.2;
FenestrationSurface:Detailed,
TZ4_O_PUERTA_1,
Door,
PUERTA,
TZ4_O_TAB_1,
TZ3_PUERTA_2,
,
,
,
,
-3.92,
5.075,
2.2,
-3.92,
5.075,
0,
-4.82,
5.075,
0,
-4.82,
5.075,
2.2;
FenestrationSurface:Detailed,
TZ6_VENT_1,
Window,
VENT_GRANDE_TZ6,
TZ6_E_FACH_1,
,
,
,
,
,
-14.825,
0,
3.95,
-14.825,
0,
3.2,
-10.425,
0,
3.2,
-10.425,
0,
3.95;
FenestrationSurface:Detailed,
TZ6_VENT_2,
Window,
VENT_GRANDE_TZ6,
TZ6_E_FACH_2,
,
,
,
,
,
-9.825,
0,
3.95,
-9.825,
0,
3.2,
-5.425,
0,
3.2,
-5.425,
0,
3.95;
FenestrationSurface:Detailed,
TZ6_VENT_3,
Window,
VENT_GRANDE_TZ6,
TZ6_E_FACH_3,
,
,
,
,
,
-4.825,
0,
3.95,
-4.825,
0,
3.2,
-0.424999999999996,
0,
3.2,
-0.424999999999996,
0,
3.95;
FenestrationSurface:Detailed,
TZ6_VENT_4,
Window,
03_VENT_NORTE,
TZ6_N_FACH_1,
,
,
,
,
,
0,
2.3,
3.95,
0,
2.3,
3.2,
0,
4.2,
3.2,
0,
4.2,
3.95;
FenestrationSurface:Detailed,
TZ7_VENT_1,
Window,
02_VENT_ALTA,
TZ7_E_FACH_4,
,
,
,
,
,
-14.79,
5.2515,
7.3187,
-14.79,
5.2515,
6.8187,
-10.39,
5.2515,
6.8187,
-10.39,
5.2515,
7.3187;
FenestrationSurface:Detailed,
TZ7_VENT_2,
Window,
02_VENT_ALTA,
TZ7_E_FACH_4,
,
,
,
,
,
-9.79,
5.2515,
7.3187,
-9.79,
5.2515,
6.8187,
-5.39,
5.2515,
6.8187,
-5.39,
5.2515,
7.3187;
FenestrationSurface:Detailed,
TZ7_VENT_3,
Window,
02_VENT_ALTA,
TZ7_E_FACH_4,
,
,
,
,
,
-4.79,
5.2515,
7.3187,
-4.79,
5.2515,
6.8187,
-0.389999999999998,
5.2515,
6.8187,
-0.389999999999998,
5.2515,
7.3187;
FenestrationSurface:Detailed,
TZ7_VENT_4,
Window,
02_VENT_ALTA,
TZ7_O_FACH_4,
,
,
,
,
,
-0.549999999999996,
9.9001,
7.3287,
-0.549999999999996,
9.9001,
6.8287,
-4.95,
9.9001,
6.8287,
-4.95,
9.9001,
7.3287;
FenestrationSurface:Detailed,
TZ7_VENT_5,
Window,
02_VENT_ALTA,
TZ7_O_FACH_4,
,
,
,
,
,
-5.55,
9.9001,
7.3287,
-5.55,
9.9001,
6.8287,
-9.95,
9.9001,
6.8287,
-9.95,
9.9001,
7.3287;
FenestrationSurface:Detailed,
TZ7_VENT_6,
Window,
02_VENT_ALTA,
TZ7_O_FACH_4,
,
,
,
,
,
-10.55,
9.9001,
7.3287,
-10.55,
9.9001,
6.8287,
-14.95,
9.9001,
6.8287,
-14.95,
9.9001,
7.3287;
FenestrationSurface:Detailed,
TZ8_VENT_1,
Window,
VENT_GRANDE_TZ8,
TZ8_E_FACH_1,
,
,
,
,
,
0.300000000000001,
0,
0.85,
0.300000000000001,
0,
0.1,
4.7,
0,
0.1,
4.7,
0,
0.85;
FenestrationSurface:Detailed,
TZ8_VENT_2,
Window,
02_VENT_ALTA,
TZ8_E_FACH_2,
,
,
,
,
,
0.304999999999998,
5.2515,
4.2187,
0.304999999999998,
5.2515,
3.7187,
4.735,
5.2515,
3.7187,
4.735,
5.2515,
4.2187;
FenestrationSurface:Detailed,
TZ8_VENT_4,
Window,
VENT_GRANDE_TZ8,
TZ8_O_FACH_1,
,
,
,
,
,
4.7,
10.0851,
0.850000000000001,
4.7,
10.0851,
0.1,
0.300000000000001,
10.0851,
0.1,
0.300000000000001,
10.0851,
0.850000000000001;
FenestrationSurface:Detailed,
TZ8_VENT_3,
Window,
02_VENT_ALTA,
TZ8_O_FACH_2,
,
,
,
,
,
4.57499999999999,
9.9001,
4.2287,
4.57499999999999,
9.9001,
3.7287,
0.174999999999993,
9.9001,
3.7287,
0.174999999999993,
9.9001,
4.2287;
FenestrationSurface:Detailed,
TZ8_PUERTA_1,
Door,
PUERTA,
TZ8_S_TAB_1,
TZ9_PUERTA_3,
,
,
,
,
0,
6.2851,
2.2,
0,
6.2851,
0,
0,
5.3851,
0,
0,
5.3851,
2.2;
FenestrationSurface:Detailed,
TZ9_VENT_1,
Window,
VENT_GRANDE_TZ9,
TZ9_E_FACH_1,
,
,
,
,
,
5.425,
0,
3.95,
5.425,
0,
3.2,
9.825,
0,
3.2,
9.825,
0,
3.95;
FenestrationSurface:Detailed,
TZ9_PUERTA_2,
Door,
PUERTA,
TZ9_E_TAB_1,
TZ10_PUERTA_1,
,
,
,
,
4.025,
3.9951,
5.3,
4.025,
3.9951,
3.1,
4.825,
3.9951,
3.1,
4.825,
3.9951,
5.3;
FenestrationSurface:Detailed,
TZ9_PUERTA_3,
Door,
PUERTA,
TZ9_N_TAB_1,
TZ8_PUERTA_1,
,
,
,
,
10.125,
5.3851,
5.3,
10.125,
5.3851,
3.1,
10.125,
6.2851,
3.1,
10.125,
6.2851,
5.3;
FenestrationSurface:Detailed,
TZ9_VENT_2,
Window,
VENT_GRANDE_TZ9,
TZ9_O_FACH_1,
,
,
,
,
,
9.825,
10.0851,
3.95,
9.825,
10.0851,
3.2,
5.425,
10.0851,
3.2,
5.425,
10.0851,
3.95;
FenestrationSurface:Detailed,
TZ9_PUERTA_1,
Door,
PUERTA,
TZ9_O_TAB_1,
TZ11_PUERTA_1,
,
,
,
,
4.825,
6.0951,
5.3,
4.825,
6.0951,
3.1,
4.025,
6.0951,
3.1,
4.025,
6.0951,
5.3;
WindowProperty:FrameAndDivider,
01_FRAME_VENT_GRANDE,
0.057150,
,
,
56.423832,
1.000000,
0.900000,
0.900000,
0.9,
,
,
,
,
,
,
,
,
,
,
;
WindowProperty:FrameAndDivider,
02_FRAME_VENT_ALTA,
0.057150,
,
,
56.423820,
1.000000,
0.900000,
0.900000,
0.9,
,
,
,
,
,
,
,
,
,
,
;
WindowProperty:FrameAndDivider,
03_FRAME_VENT_NORTE,
0.057150,
,
,
56.423832,
1.000000,
0.900000,
0.900000,
0.9,
,
,
,
,
,
,
,
,
,
,
;
InternalMass,
MASS_TZ1,
INTERNAL_MASS_CONSTRUCTION,
TZ1,
1;
InternalMass,
MASS_TZ2,
INTERNAL_MASS_CONSTRUCTION,
TZ2,
1;
InternalMass,
MASS_TZ3,
INTERNAL_MASS_CONSTRUCTION,
TZ3,
1;
InternalMass,
MASS_TZ4,
INTERNAL_MASS_CONSTRUCTION,
TZ4,
1;
InternalMass,
MASS_TZ5,
INTERNAL_MASS_CONSTRUCTION,
TZ5,
5;
InternalMass,
MASS_TZ6,
INTERNAL_MASS_CONSTRUCTION,
TZ6,
1;
InternalMass,
MASS_TZ7,
INTERNAL_MASS_CONSTRUCTION,
TZ7,
45;
InternalMass,
MASS_TZ8,
INTERNAL_MASS_CONSTRUCTION,
TZ8,
1;
InternalMass,
MASS_TZ9,
INTERNAL_MASS_CONSTRUCTION,
TZ9,
1;
InternalMass,
MASS_TZ10,
INTERNAL_MASS_CONSTRUCTION,
TZ10,
5;
InternalMass,
MASS_TZ11,
INTERNAL_MASS_CONSTRUCTION,
TZ11,
1;
InternalMass,
MASS_TZ12,
INTERNAL_MASS_CONSTRUCTION,
TZ12,
1;
InternalMass,
MASS_TZ13,
INTERNAL_MASS_CONSTRUCTION,
TZ13,
1;
Shading:Building:Detailed,
Shading Surface 1,
,
,
6.48393630524,
-15.215312287038,
3.95000000000001,
6.48393630524,
-15.215312287038,
3.20000000000001,
6.68340001307169,
-15.2299488596572,
3.20000000000001,
6.68340001307169,
-15.2299488596572,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 10,
,
,
8.46906187260851,
9.10462349580855,
3.95000000000001,
8.26959816477683,
9.1192600684277,
3.95000000000001,
7.94759356715543,
4.73105849613061,
3.95000000000001,
8.14705727498712,
4.71642192351145,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 11,
,
,
8.31350788263429,
9.71765119192276,
3.95000000000001,
8.31350788263429,
9.71765119192276,
3.20000000000001,
8.51297159046598,
9.70301461930361,
3.20000000000001,
8.51297159046598,
9.70301461930361,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 12,
,
,
8.83497618808737,
14.0912161916007,
3.95000000000001,
8.63551248025568,
14.1058527642199,
3.95000000000001,
8.31350788263429,
9.71765119192276,
3.95000000000001,
8.51297159046598,
9.70301461930361,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 13,
,
,
1.24615208253401,
-14.8359790741863,
7.31870000000001,
1.24615208253401,
-14.8359790741863,
6.81870000000001,
1.34588393644986,
-14.8432973604959,
6.81870000000001,
1.34588393644986,
-14.8432973604959,
7.31870000000001;
Shading:Building:Detailed,
Shading Surface 14,
,
,
1.66788853407125,
-10.4550957881988,
7.31870000000001,
1.56815668015542,
-10.4477775018893,
7.31870000000001,
1.24615208253401,
-14.8359790741863,
7.31870000000001,
1.34588393644986,
-14.8432973604959,
7.31870000000001;
Shading:Building:Detailed,
Shading Surface 15,
,
,
1.61792102706054,
-9.76960089526152,
7.31870000000001,
1.61792102706054,
-9.76960089526152,
6.81870000000001,
1.71765288097639,
-9.7769191815711,
6.81870000000001,
1.71765288097639,
-9.7769191815711,
7.31870000000001;
Shading:Building:Detailed,
Shading Surface 16,
,
,
2.03453467818108,
-5.4585299070151,
7.31870000000001,
1.93480282426523,
-5.45121162070552,
7.31870000000001,
1.61792102706054,
-9.76960089526152,
7.31870000000001,
1.71765288097639,
-9.7769191815711,
7.31870000000001;
Shading:Building:Detailed,
Shading Surface 17,
,
,
1.9787125421227,
-4.85282049721046,
7.31870000000001,
1.9787125421227,
-4.85282049721046,
6.81870000000001,
2.07844439603854,
-4.86013878352004,
6.81870000000001,
2.07844439603854,
-4.86013878352004,
7.31870000000001;
Shading:Building:Detailed,
Shading Surface 18,
,
,
2.40264447955281,
-0.44201765504819,
7.31870000000001,
2.30291262563697,
-0.434699368738613,
7.31870000000001,
1.9787125421227,
-4.85282049721046,
7.31870000000001,
2.07844439603854,
-4.86013878352004,
7.31870000000001;
Shading:Building:Detailed,
Shading Surface 19,
,
,
2.34682234349443,
0.163691754756444,
7.31870000000001,
2.34682234349443,
0.163691754756444,
6.81870000000001,
2.44655419741027,
0.156373468446867,
6.81870000000001,
2.44655419741027,
0.156373468446867,
7.31870000000001;
Shading:Building:Detailed,
Shading Surface 2,
,
,
7.00540461069308,
-10.8417472873601,
3.95000000000001,
6.8059409028614,
-10.8271107147409,
3.95000000000001,
6.48393630524,
-15.215312287038,
3.95000000000001,
6.68340001307169,
-15.2299488596572,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 20,
,
,
2.76855879503167,
4.54457504074396,
7.31870000000001,
2.66882694111582,
4.55189332705354,
7.31870000000001,
2.34682234349443,
0.163691754756444,
7.31870000000001,
2.44655419741027,
0.156373468446867,
7.31870000000001;
Shading:Building:Detailed,
Shading Surface 21,
,
,
2.71273665897329,
5.1502844505486,
7.31870000000001,
2.71273665897329,
5.1502844505486,
6.81870000000001,
2.81246851288913,
5.14296616423902,
6.81870000000001,
2.81246851288913,
5.14296616423902,
7.31870000000001;
Shading:Building:Detailed,
Shading Surface 22,
,
,
3.13447311051052,
9.53116773653612,
7.31870000000001,
3.03474125659468,
9.53848602284569,
7.31870000000001,
2.71273665897329,
5.1502844505486,
7.31870000000001,
2.81246851288913,
5.14296616423902,
7.31870000000001;
Shading:Building:Detailed,
Shading Surface 23,
,
,
3.07865097445214,
10.1368771463408,
7.31870000000001,
3.07865097445214,
10.1368771463408,
6.81870000000001,
3.17838282836799,
10.1295588600312,
6.81870000000001,
3.17838282836799,
10.1295588600312,
7.31870000000001;
Shading:Building:Detailed,
Shading Surface 24,
,
,
3.50038742598938,
14.5177604323283,
7.31870000000001,
3.40065557207354,
14.5250787186378,
7.31870000000001,
3.07865097445214,
10.1368771463408,
7.31870000000001,
3.17838282836799,
10.1295588600312,
7.31870000000001;
Shading:Building:Detailed,
Shading Surface 3,
,
,
6.84985062071886,
-10.2287195912458,
3.95000000000001,
6.84985062071886,
-10.2287195912458,
3.20000000000001,
7.04931432855054,
-10.243356163865,
3.20000000000001,
7.04931432855054,
-10.243356163865,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 4,
,
,
7.37131892617194,
-5.85515459156791,
3.95000000000001,
7.17185521834025,
-5.84051801894875,
3.95000000000001,
6.84985062071886,
-10.2287195912458,
3.95000000000001,
7.04931432855054,
-10.243356163865,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 5,
,
,
7.21576493619772,
-5.2421268954537,
3.95000000000001,
7.21576493619772,
-5.2421268954537,
3.20000000000001,
7.4152286440294,
-5.25676346807285,
3.20000000000001,
7.4152286440294,
-5.25676346807285,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 6,
,
,
7.7372332416508,
-0.868561895775757,
3.95000000000001,
7.53776953381911,
-0.853925323156602,
3.95000000000001,
7.21576493619772,
-5.2421268954537,
3.95000000000001,
7.4152286440294,
-5.25676346807285,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 7,
,
,
7.58167925167657,
-0.255534199661543,
3.95000000000001,
7.58167925167657,
-0.255534199661543,
3.20000000000001,
7.78114295950826,
-0.270170772280698,
3.20000000000001,
7.78114295950826,
-0.270170772280698,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 8,
,
,
8.10314755712965,
4.1180308000164,
3.95000000000001,
7.90368384929797,
4.13266737263555,
3.95000000000001,
7.58167925167657,
-0.255534199661543,
3.95000000000001,
7.78114295950826,
-0.270170772280698,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 9,
,
,
7.94759356715543,
4.73105849613061,
3.95000000000001,
7.94759356715543,
4.73105849613061,
3.20000000000001,
8.14705727498712,
4.71642192351145,
3.20000000000001,
8.14705727498712,
4.71642192351145,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 100,
,
,
-3.31612335844373,
-3.5609939855315,
4.62,
-3.31612335844373,
-3.5609939855315,
1.93420064214807e-031,
-3.51205646717171,
-2.91115320081883,
1.93420064214807e-031,
-3.51205646717171,
-2.91115320081883,
4.62;
Shading:Building:Detailed,
Shading Surface 101,
,
,
-3.51205646717171,
-2.91115320081883,
4.62,
-3.51205646717171,
-2.91115320081883,
1.93420064214807e-031,
-3.86950448848519,
-2.33416642399385,
1.93420064214807e-031,
-3.86950448848519,
-2.33416642399385,
4.62;
Shading:Building:Detailed,
Shading Surface 102,
,
,
-3.86950448848519,
-2.33416642399385,
4.62,
-3.86950448848519,
-2.33416642399385,
1.93420064214807e-031,
-4.36410793044242,
-1.86935435038145,
1.93420064214807e-031,
-4.36410793044242,
-1.86935435038145,
4.62;
Shading:Building:Detailed,
Shading Surface 103,
,
,
-4.36410793044242,
-1.86935435038145,
4.62,
-4.36410793044242,
-1.86935435038145,
1.93420064214807e-031,
-4.96216038584486,
-1.54839315466006,
1.93420064214807e-031,
-4.96216038584486,
-1.54839315466006,
4.62;
Shading:Building:Detailed,
Shading Surface 82,
,
,
-6.9511555699328,
-1.61015459921006,
4.62,
-6.9511555699328,
-1.61015459921006,
0,
-7.52814234675778,
-1.96760262052354,
1.93420064214807e-031,
-7.52814234675778,
-1.96760262052354,
4.62;
Shading:Building:Detailed,
Shading Surface 83,
,
,
-7.52814234675778,
-1.96760262052354,
4.62,
-7.52814234675778,
-1.96760262052354,
1.93420064214807e-031,
-7.99295442037017,
-2.46220606248077,
1.93420064214807e-031,
-7.99295442037017,
-2.46220606248077,
4.62;
Shading:Building:Detailed,
Shading Surface 84,
,
,
-7.99295442037017,
-2.46220606248077,
4.62,
-7.99295442037017,
-2.46220606248077,
1.93420064214807e-031,
-8.31391561609157,
-3.06025851788321,
1.93420064214807e-031,
-8.31391561609157,
-3.06025851788321,
4.62;
Shading:Building:Detailed,
Shading Surface 85,
,
,
-8.31391561609157,
-3.06025851788321,
4.62,
-8.31391561609157,
-3.06025851788321,
1.93420064214807e-031,
-8.469152958847,
-3.7210037002236,
1.93420064214807e-031,
-8.469152958847,
-3.7210037002236,
4.62;
Shading:Building:Detailed,
Shading Surface 86,
,
,
-8.469152958847,
-3.7210037002236,
4.62,
-8.469152958847,
-3.7210037002236,
1.93420064214807e-031,
-8.44808728026955,
-4.39941291725847,
1.93420064214807e-031,
-8.44808728026955,
-4.39941291725847,
4.62;
Shading:Building:Detailed,
Shading Surface 87,
,
,
-8.44808728026955,
-4.39941291725847,
4.62,
-8.44808728026955,
-4.39941291725847,
1.93420064214807e-031,
-8.25215417154155,
-5.04925370197114,
1.93420064214807e-031,
-8.25215417154155,
-5.04925370197114,
4.62;
Shading:Building:Detailed,
Shading Surface 89,
,
,
-8.25215417154155,
-5.04925370197114,
4.62,
-8.25215417154155,
-5.04925370197114,
1.93420064214807e-031,
-7.89470615022809,
-5.62624047879612,
1.93420064214807e-031,
-7.89470615022809,
-5.62624047879612,
4.62;
Shading:Building:Detailed,
Shading Surface 90,
,
,
-7.89470615022809,
-5.62624047879612,
4.62,
-7.89470615022809,
-5.62624047879612,
1.93420064214807e-031,
-7.40010270827085,
-6.09105255240852,
1.93420064214807e-031,
-7.40010270827085,
-6.09105255240852,
4.62;
Shading:Building:Detailed,
Shading Surface 91,
,
,
-7.40010270827085,
-6.09105255240852,
4.62,
-7.40010270827085,
-6.09105255240852,
1.93420064214807e-031,
-6.80205025286841,
-6.41201374812991,
1.93420064214807e-031,
-6.80205025286841,
-6.41201374812991,
4.62;
Shading:Building:Detailed,
Shading Surface 92,
,
,
-6.80205025286841,
-6.41201374812991,
4.62,
-6.80205025286841,
-6.41201374812991,
1.93420064214807e-031,
-6.14130507052803,
-6.56725109088536,
1.93420064214807e-031,
-6.14130507052803,
-6.56725109088536,
4.62;
Shading:Building:Detailed,
Shading Surface 93,
,
,
-6.14130507052803,
-6.56725109088536,
4.62,
-6.14130507052803,
-6.56725109088536,
1.93420064214807e-031,
-5.46289585349316,
-6.54618541230789,
1.93420064214807e-031,
-5.46289585349316,
-6.54618541230789,
4.62;
Shading:Building:Detailed,
Shading Surface 94,
,
,
-5.46289585349316,
-6.54618541230789,
4.62,
-5.46289585349316,
-6.54618541230789,
1.93420064214807e-031,
-4.81305506878048,
-6.35025230357991,
1.93420064214807e-031,
-4.81305506878048,
-6.35025230357991,
4.62;
Shading:Building:Detailed,
Shading Surface 95,
,
,
-4.81305506878048,
-6.35025230357991,
4.62,
-4.81305506878048,
-6.35025230357991,
1.93420064214807e-031,
-4.2360682919555,
-5.99280428226643,
1.93420064214807e-031,
-4.2360682919555,
-5.99280428226643,
4.62;
Shading:Building:Detailed,
Shading Surface 96,
,
,
-4.2360682919555,
-5.99280428226643,
4.62,
-4.2360682919555,
-5.99280428226643,
1.93420064214807e-031,
-3.7712562183431,
-5.4982008403092,
1.93420064214807e-031,
-3.7712562183431,
-5.4982008403092,
4.62;
Shading:Building:Detailed,
Shading Surface 97,
,
,
-3.7712562183431,
-5.4982008403092,
4.62,
-3.7712562183431,
-5.4982008403092,
1.93420064214807e-031,
-3.45029502262171,
-4.90014838490676,
1.93420064214807e-031,
-3.45029502262171,
-4.90014838490676,
4.62;
Shading:Building:Detailed,
Shading Surface 98,
,
,
-3.45029502262171,
-4.90014838490676,
4.62,
-3.45029502262171,
-4.90014838490676,
1.93420064214807e-031,
-3.29505767986626,
-4.23940320256638,
1.93420064214807e-031,
-3.29505767986626,
-4.23940320256638,
4.62;
Shading:Building:Detailed,
Shading Surface 99,
,
,
-3.29505767986626,
-4.23940320256638,
4.62,
-3.29505767986626,
-4.23940320256638,
1.93420064214807e-031,
-3.31612335844373,
-3.5609939855315,
1.93420064214807e-031,
-3.31612335844373,
-3.5609939855315,
4.62;
Shading:Building:Detailed,
Shading Surface 143,
,
,
6.94498834274336,
-8.9322054903399,
2.2,
6.94498834274336,
-8.9322054903399,
-3.5863452356759e-031,
7.14445205057505,
-8.94684206295906,
0,
7.14445205057505,
-8.94684206295906,
2.2;
Shading:Building:Detailed,
Shading Surface 144,
,
,
7.27618120414744,
-7.15166869247388,
2.2,
7.07671749631575,
-7.13703211985472,
2.2,
6.94498834274336,
-8.9322054903399,
2.2,
7.14445205057505,
-8.94684206295906,
2.2;
Shading:Building:Detailed,
Shading Surface 25,
,
,
-6.99543142530154,
10.8410154587291,
3.95000000000001,
-6.99543142530154,
10.8410154587291,
3.20000000000001,
-6.79596771746985,
10.8263788861099,
3.20000000000001,
-6.79596771746985,
10.8263788861099,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 26,
,
,
-6.47396311984846,
15.214580458407,
3.95000000000001,
-6.67342682768014,
15.2292170310261,
3.95000000000001,
-6.99543142530154,
10.8410154587291,
3.95000000000001,
-6.79596771746985,
10.8263788861099,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 27,
,
,
-7.36134574078039,
5.8544227629369,
3.95000000000001,
-7.36134574078039,
5.8544227629369,
3.20000000000001,
-7.16188203294871,
5.83978619031775,
3.20000000000001,
-7.16188203294871,
5.83978619031775,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 28,
,
,
-6.83987743532731,
10.2279877626148,
3.95000000000001,
-7.039341143159,
10.242624335234,
3.95000000000001,
-7.36134574078039,
5.8544227629369,
3.95000000000001,
-7.16188203294871,
5.83978619031775,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 29,
,
,
-7.72726005625925,
0.867830067144752,
3.95000000000001,
-7.72726005625925,
0.867830067144752,
3.20000000000001,
-7.52779634842757,
0.853193494525597,
3.20000000000001,
-7.52779634842757,
0.853193494525597,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 30,
,
,
-7.20579175080617,
5.24139506682269,
3.95000000000001,
-7.40525545863786,
5.25603163944184,
3.95000000000001,
-7.72726005625925,
0.867830067144752,
3.95000000000001,
-7.52779634842757,
0.853193494525597,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 31,
,
,
-3.04175597090066,
-4.48943383022749,
3.95000000000001,
-3.04175597090066,
-4.48943383022749,
3.20000000000001,
-2.84229226306897,
-4.50407040284664,
3.20000000000001,
-2.84229226306897,
-4.50407040284664,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 32,
,
,
-2.52028766544758,
-0.115868830549545,
3.95000000000001,
-2.71975137327926,
-0.101232257930391,
3.95000000000001,
-3.04175597090066,
-4.48943383022749,
3.95000000000001,
-2.84229226306897,
-4.50407040284664,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 33,
,
,
-3.40767028637952,
-9.47602652601963,
3.95000000000001,
-3.40767028637952,
-9.47602652601963,
3.20000000000001,
-3.20820657854783,
-9.49066309863879,
3.20000000000001,
-3.20820657854783,
-9.49066309863879,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 34,
,
,
-2.88620198092644,
-5.1024615263417,
3.95000000000001,
-3.08566568875812,
-5.08782495372254,
3.95000000000001,
-3.40767028637952,
-9.47602652601963,
3.95000000000001,
-3.20820657854783,
-9.49066309863879,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 35,
,
,
-3.77358460185837,
-14.4626192218118,
3.95000000000001,
-3.77358460185837,
-14.4626192218118,
3.20000000000001,
-3.57412089402669,
-14.4772557944309,
3.20000000000001,
-3.57412089402669,
-14.4772557944309,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 36,
,
,
-3.25211629640529,
-10.0890542221339,
3.95000000000001,
-3.45158000423698,
-10.0744176495147,
3.95000000000001,
-3.77358460185837,
-14.4626192218118,
3.95000000000001,
-3.57412089402669,
-14.4772557944309,
3.95000000000001;
Shading:Building:Detailed,
Shading Surface 37,
,
,
-1.66892509869091,
10.324822323772,
7.3287,
-1.66892509869091,
10.324822323772,
6.8287,
-1.56919324477507,
10.3175040374624,
6.8287,
-1.56919324477507,
10.3175040374624,
7.3287;
Shading:Building:Detailed,
Shading Surface 38,
,
,
-1.24718864715368,
14.7057056097595,
7.3287,
-1.34692050106952,
14.7130238960691,
7.3287,
-1.66892509869091,
10.324822323772,
7.3287,
-1.56919324477507,
10.3175040374624,
7.3287;
Shading:Building:Detailed,
Shading Surface 39,
,
,
-2.03483941416977,
5.33822962797983,
7.3287,
-2.03483941416977,
5.33822962797983,
6.8287,
-1.93510756025393,
5.33091134167025,
6.8287,
-1.93510756025393,
5.33091134167025,
7.3287;
Shading:Building:Detailed,
Shading Surface 40,
,
,
-1.61310296263253,
9.71911291396734,
7.3287,
-1.71283481654838,
9.72643120027692,
7.3287,
-2.03483941416977,
5.33822962797983,
7.3287,
-1.93510756025393,
5.33091134167025,
7.3287;
Shading:Building:Detailed,
Shading Surface 41,
,
,
-2.40075372964863,
0.351636932187674,
7.3287,
-2.40075372964863,
0.351636932187674,
6.8287,
-2.30102187573279,
0.344318645878097,
6.8287,
-2.30102187573279,
0.344318645878097,
7.3287;
Shading:Building:Detailed,
Shading Surface 42,
,
,
-1.97901727811139,
4.73252021817519,
7.3287,
-2.07874913202723,
4.73983850448477,
7.3287,
-2.40075372964863,
0.351636932187674,
7.3287,
-2.30102187573279,
0.344318645878097,
7.3287;
Shading:Building:Detailed,
Shading Surface 43,
,
,
-2.76666804512749,
-4.63495576360448,
7.3287,
-2.76666804512749,
-4.63495576360448,
6.8287,
-2.66693619121164,
-4.64227404991406,
6.8287,
-2.66693619121164,
-4.64227404991406,
7.3287;
Shading:Building:Detailed,
Shading Surface 44,
,
,
-2.34493159359025,
-0.254072477616962,
7.3287,
-2.44466344750609,
-0.246754191307385,
7.3287,
-2.76666804512749,
-4.63495576360448,
7.3287,
-2.66693619121164,
-4.64227404991406,
7.3287;
Shading:Building:Detailed,
Shading Surface 45,
,
,
-3.13258236060634,
-9.62154845939663,
7.3287,
-3.13258236060634,
-9.62154845939663,
6.8287,
-3.0328505066905,
-9.62886674570621,
6.8287,
-3.0328505066905,
-9.62886674570621,
7.3287;
Shading:Building:Detailed,
Shading Surface 46,
,
,
-2.71084590906911,
-5.24066517340911,
7.3287,
-2.81057776298495,
-5.23334688709954,
7.3287,
-3.13258236060634,
-9.62154845939663,
7.3287,
-3.0328505066905,
-9.62886674570621,
7.3287;
Shading:Building:Detailed,
Shading Surface 47,
,
,
-3.4984966760852,
-14.6081411551888,
7.3287,
-3.4984966760852,
-14.6081411551888,
6.8287,
-3.39876482216936,
-14.6154594414984,
6.8287,
-3.39876482216936,
-14.6154594414984,
7.3287;
Shading:Building:Detailed,
Shading Surface 48,
,
,
-3.07676022454797,
-10.2272578692013,
7.3287,
-3.17649207846381,
-10.2199395828917,
7.3287,
-3.4984966760852,
-14.6081411551888,
7.3287,
-3.39876482216936,
-14.6154594414984,
7.3287;
Shading:Building:Detailed,
Shading Surface 49,
,
,
-3.86433599969768,
0.083025802861135,
1.1,
-3.86433599969768,
0.083025802861135,
0,
-3.84969942707852,
0.282489510692822,
0,
-3.84969942707852,
0.282489510692822,
1.1;
Shading:Building:Detailed,
Shading Surface 50,
,
,
-3.84969942707852,
0.282489510692822,
2.2,
-3.84969942707852,
0.282489510692822,
1.1,
-3.86433599969768,
0.083025802861135,
1.1,
-3.86433599969768,
0.083025802861135,
2.2;
Shading:Building:Detailed,
Shading Surface 51,
,
,
-2.95211274183593,
0.216624933906628,
2.2,
-3.84969942707852,
0.282489510692822,
2.2,
-3.86433599969768,
0.083025802861135,
2.2,
-2.96674931445509,
0.0171612260749406,
2.2;
Shading:Building:Detailed,
Shading Surface 52,
,
,
-2.96674931445509,
0.0171612260749406,
2.2,
-2.96674931445509,
0.0171612260749406,
1.1,
-2.95211274183593,
0.216624933906628,
1.1,
-2.95211274183593,
0.216624933906628,
2.2;
Shading:Building:Detailed,
Shading Surface 53,
,
,
-2.95211274183593,
0.216624933906628,
1.1,
-2.95211274183593,
0.216624933906628,
0,
-2.96674931445509,
0.0171612260749406,
0,
-2.96674931445509,
0.0171612260749406,
1.1;
Shading:Building:Detailed,
Shading Surface 54,
,
,
-2.47294386342934,
-15.184740173965,
1.1,
-2.47294386342934,
-15.184740173965,
0,
-2.45830729081019,
-14.9852764661333,
-4.25779201029109e-031,
-2.45830729081019,
-14.9852764661333,
1.1;
Shading:Building:Detailed,
Shading Surface 55,
,
,
-2.45830729081019,
-14.9852764661333,
2.2,
-2.45830729081019,
-14.9852764661333,
1.1,
-2.47294386342934,
-15.184740173965,
1.1,
-2.47294386342934,
-15.184740173965,
2.2;
Shading:Building:Detailed,
Shading Surface 56,
,
,
0.0349890570858857,
-15.1682336238727,
2.2,
-2.45830729081019,
-14.9852764661333,
2.2,
-2.47294386342934,
-15.184740173965,
2.2,
0.0203524844667315,
-15.3676973317044,
2.2;
Shading:Building:Detailed,
Shading Surface 57,
,
,
0.0203524844667315,
-15.3676973317044,
2.2,
0.0203524844667315,
-15.3676973317044,
1.1,
0.0349890570858857,
-15.1682336238727,
1.1,
0.0349890570858857,
-15.1682336238727,
2.2;
Shading:Building:Detailed,
Shading Surface 58,
,
,
0.0349890570858857,
-15.1682336238727,
1.1,
0.0349890570858857,
-15.1682336238727,
-4.25779201029109e-031,
0.0203524844667315,
-15.3676973317044,
-4.25779201029109e-031,
0.0203524844667315,
-15.3676973317044,
1.1;
Shading:Building:Detailed,
Shading Surface 59,
,
,
-15.5970555702436,
-30.0641787355189,
8,
-15.5970555702436,
-30.0641787355189,
-4.47134879030023e-031,
-13.4015696773705,
-0.144622560765988,
0,
-13.4015696773705,
-0.144622560765988,
8;
Shading:Building:Detailed,
Shading Surface 60,
,
,
-11.2060837844973,
29.7749336139869,
8,
-11.2060837844973,
29.7749336139869,
0,
-13.4015696773705,
-0.144622560765988,
0,
-13.4015696773705,
-0.144622560765988,
8;
Shading:Building:Detailed,
Shading Surface 61,
,
,
-24.0742631530903,
-29.4421243992048,
14,
-24.0742631530903,
-29.4421243992048,
0,
-15.5970555702436,
-30.0641787355189,
-4.47134879030023e-031,
-15.5970555702436,
-30.0641787355189,
8;
Shading:Building:Detailed,
Shading Surface 62,
,
,
-7.46649534193928,
-7.687817125755,
4.62,
-7.46649534193928,
-7.687817125755,
0,
-8.04348211876426,
-8.04526514706848,
1.93420064214807e-031,
-8.04348211876426,
-8.04526514706848,
4.62;
Shading:Building:Detailed,
Shading Surface 63,
,
,
-8.04348211876426,
-8.04526514706848,
4.62,
-8.04348211876426,
-8.04526514706848,
1.93420064214807e-031,
-8.50829419237666,
-8.53986858902571,
1.93420064214807e-031,
-8.50829419237666,
-8.53986858902571,
4.62;
Shading:Building:Detailed,
Shading Surface 64,
,
,
-8.50829419237666,
-8.53986858902571,
4.62,
-8.50829419237666,
-8.53986858902571,
1.93420064214807e-031,
-8.82925538809805,
-9.13792104442815,
1.93420064214807e-031,
-8.82925538809805,
-9.13792104442815,
4.62;
Shading:Building:Detailed,
Shading Surface 65,
,
,
-8.82925538809805,
-9.13792104442815,
4.62,
-8.82925538809805,
-9.13792104442815,
1.93420064214807e-031,
-8.9844927308535,
-9.79866622676853,
1.93420064214807e-031,
-8.9844927308535,
-9.79866622676853,
4.62;
Shading:Building:Detailed,
Shading Surface 66,
,
,
-8.9844927308535,
-9.79866622676853,
4.62,
-8.9844927308535,
-9.79866622676853,
1.93420064214807e-031,
-8.96342705227603,
-10.4770754438034,
1.93420064214807e-031,
-8.96342705227603,
-10.4770754438034,
4.62;
Shading:Building:Detailed,
Shading Surface 67,
,
,
-8.96342705227603,
-10.4770754438034,
4.62,
-8.96342705227603,
-10.4770754438034,
1.93420064214807e-031,
-8.76749394354805,
-11.1269162285161,
1.93420064214807e-031,
-8.76749394354805,
-11.1269162285161,
4.62;
Shading:Building:Detailed,
Shading Surface 68,
,
,
-8.76749394354805,
-11.1269162285161,
4.62,
-8.76749394354805,
-11.1269162285161,
1.93420064214807e-031,
-8.41004592223457,
-11.7039030053411,
1.93420064214807e-031,
-8.41004592223457,
-11.7039030053411,
4.62;
Shading:Building:Detailed,
Shading Surface 69,
,
,
-8.41004592223457,
-11.7039030053411,
4.62,
-8.41004592223457,
-11.7039030053411,
1.93420064214807e-031,
-7.91544248027734,
-12.1687150789535,
1.93420064214807e-031,
-7.91544248027734,
-12.1687150789535,
4.62;
Shading:Building:Detailed,
Shading Surface 70,
,
,
-7.91544248027734,
-12.1687150789535,
4.62,
-7.91544248027734,
-12.1687150789535,
1.93420064214807e-031,
-7.3173900248749,
-12.4896762746749,
1.93420064214807e-031,
-7.3173900248749,
-12.4896762746749,
4.62;
Shading:Building:Detailed,
Shading Surface 71,
,
,
-7.3173900248749,
-12.4896762746749,
4.62,
-7.3173900248749,
-12.4896762746749,
1.93420064214807e-031,
-6.65664484253452,
-12.6449136174303,
1.93420064214807e-031,
-6.65664484253452,
-12.6449136174303,
4.62;
Shading:Building:Detailed,
Shading Surface 72,
,
,
-6.65664484253452,
-12.6449136174303,
4.62,
-6.65664484253452,
-12.6449136174303,
1.93420064214807e-031,
-5.97823562549964,
-12.6238479388528,
1.93420064214807e-031,
-5.97823562549964,
-12.6238479388528,
4.62;
Shading:Building:Detailed,
Shading Surface 73,
,
,
-5.97823562549964,
-12.6238479388528,
4.62,
-5.97823562549964,
-12.6238479388528,
1.93420064214807e-031,
-5.32839484078697,
-12.4279148301248,
1.93420064214807e-031,
-5.32839484078697,
-12.4279148301248,
4.62;
Shading:Building:Detailed,
Shading Surface 74,
,
,
-5.32839484078697,
-12.4279148301248,
4.62,
-5.32839484078697,
-12.4279148301248,
1.93420064214807e-031,
-4.75140806396199,
-12.0704668088114,
1.93420064214807e-031,
-4.75140806396199,
-12.0704668088114,
4.62;
Shading:Building:Detailed,
Shading Surface 75,
,
,
-4.75140806396199,
-12.0704668088114,
4.62,
-4.75140806396199,
-12.0704668088114,
1.93420064214807e-031,
-4.28659599034959,
-11.5758633668541,
1.93420064214807e-031,
-4.28659599034959,
-11.5758633668541,
4.62;
Shading:Building:Detailed,
Shading Surface 76,
,
,
-4.28659599034959,
-11.5758633668541,
4.62,
-4.28659599034959,
-11.5758633668541,
1.93420064214807e-031,
-3.96563479462819,
-10.9778109114517,
1.93420064214807e-031,
-3.96563479462819,
-10.9778109114517,
4.62;
Shading:Building:Detailed,
Shading Surface 77,
,
,
-3.96563479462819,
-10.9778109114517,
4.62,
-3.96563479462819,
-10.9778109114517,
1.93420064214807e-031,
-3.81039745187276,
-10.3170657291113,
1.93420064214807e-031,
-3.81039745187276,
-10.3170657291113,
4.62;
Shading:Building:Detailed,
Shading Surface 78,
,
,
-3.81039745187276,
-10.3170657291113,
4.62,
-3.81039745187276,
-10.3170657291113,
1.93420064214807e-031,
-3.83146313045021,
-9.63865651207645,
1.93420064214807e-031,
-3.83146313045021,
-9.63865651207645,
4.62;
Shading:Building:Detailed,
Shading Surface 79,
,
,
-3.83146313045021,
-9.63865651207645,
4.62,
-3.83146313045021,
-9.63865651207645,
1.93420064214807e-031,
-4.02739623917821,
-8.98881572736376,
1.93420064214807e-031,
-4.02739623917821,
-8.98881572736376,
4.62;
Shading:Building:Detailed,
Shading Surface 80,
,
,
-4.02739623917821,
-8.98881572736376,
4.62,
-4.02739623917821,
-8.98881572736376,
1.93420064214807e-031,
-4.38484426049168,
-8.41182895053879,
1.93420064214807e-031,
-4.38484426049168,
-8.41182895053879,
4.62;
Shading:Building:Detailed,
Shading Surface 81,
,
,
-4.38484426049168,
-8.41182895053879,
4.62,
-4.38484426049168,
-8.41182895053879,
1.93420064214807e-031,
-4.87944770244891,
-7.94701687692639,
1.93420064214807e-031,
-4.87944770244891,
-7.94701687692639,
4.62;
SurfaceProperty:OtherSideCoefficients,
Des_Dir_TZ1_Ext_Temp,
0,
0,
1,
,
,
,
,
GROUND_surface_temp_TZ1,
No,
24;
SurfaceProperty:OtherSideCoefficients,
Des_Dir_TZ2_Ext_Temp,
0,
0,
1,
,
,
,
,
GROUND_surface_temp_TZ2,
No,
24;
SurfaceProperty:OtherSideCoefficients,
Des_Dir_TZ3_Ext_Temp,
0,
0,
1,
,
,
,
,
GROUND_surface_temp_TZ3,
No,
24;
SurfaceProperty:OtherSideCoefficients,
Des_Dir_TZ4_Ext_Temp,
0,
0,
1,
,
,
,
,
GROUND_surface_temp_TZ4,
No,
24;
SurfaceProperty:OtherSideCoefficients,
Des_Dir_TZ5_Ext_Temp,
0,
0,
1,
,
,
,
,
GROUND_surface_temp_TZ5,
No,
24;
SurfaceProperty:OtherSideCoefficients,
Des_Dir_TZ13_Ext_Temp,
0,
0,
1,
,
,
,
,
GROUND_surface_temp_TZ13,
No,
24;
ElectricEquipment,
TZ01-GF_LIGHT,
TZ1,
LOADS_LIGHT,
Watts/Area,
0,
7.88,
,
0,
0.2,
0,
General;
ElectricEquipment,
TZ02-GF_LIGHT,
TZ2,
LOADS_LIGHT,
Watts/Area,
0,
7.88,
,
0,
0.2,
0,
General;
ElectricEquipment,
TZ03-GF_LIGHT,
TZ3,
LOADS_LIGHT,
Watts/Area,
0,
7.88,
,
0,
0.2,
0,
General;
ElectricEquipment,
TZ05-GF_LIGHT,
TZ5,
LOADS_LIGHT,
Watts/Area,
0,
2.6267,
,
0,
0.2,
0,
General;
ElectricEquipment,
TZ06-GF_LIGHT,
TZ6,
LOADS_LIGHT,
Watts/Area,
0,
2.6267,
,
0,
0.2,
0,
General;
ElectricEquipment,
TZ07-GF_LIGHT,
TZ7,
LOADS_LIGHT,
Watts/Area,
0,
2.6267,
,
0,
0.2,
0,
General;
ElectricEquipment,
TZ08-AF_LIGHT,
TZ8,
LOADS_LIGHT,
Watts/Area,
0,
19.116,
,
0,
0.2,
0,
General;
ElectricEquipment,
TZ09-AF_LIGHT,
TZ9,
LOADS_LIGHT,
Watts/Area,
0,
19.116,
,
0,
0.2,
0,
General;
ElectricEquipment,
TZ10-AF_LIGHT,
TZ10,
LOADS_LIGHT,
Watts/Area,
0,
19.116,
,
0,
0.2,
0,
General;
ElectricEquipment,
TZ11-AF_LIGHT,
TZ11,
LOADS_LIGHT,
Watts/Area,
0,
19.116,
,
0,
0.2,
0,
General;
ElectricEquipment,
TZ08-PLUG,
TZ8,
LOADS_OUTLETS,
Watts/Area,
0,
8.408,
,
0,
0.2,
0,
General;
ElectricEquipment,
TZ10-PLUG,
TZ10,
LOADS_OUTLETS,
Watts/Area,
0,
11.16,
,
0,
0.2,
0,
General;
ElectricEquipment,
TZ11-PLUG,
TZ11,
LOADS_OUTLETS,
Watts/Area,
0,
11.16,
,
0,
0.2,
0,
General;
ElectricEquipment,
TZ04-PLUG,
TZ4,
On 24/7,
Watts/Area,
0,
16.391,
,
0,
0.2,
0,
General;
ElectricEquipment,
TZ04-GF_LIGHT,
TZ4,
LOADS_LIGHT,
Watts/Area,
0,
7.88,
,
0,
0.2,
0,
General;
ZoneInfiltration:EffectiveLeakageArea,
TZ1_INFILTR_LEAKAGE,
TZ1,
Always On Discrete,
0.001,
0.000435,
0.000382;
ZoneInfiltration:EffectiveLeakageArea,
TZ2_INFILTR_LEAKAGE,
TZ2,
Always On Discrete,
1000,
0.000435,
0.000382;
ZoneInfiltration:EffectiveLeakageArea,
TZ3_INFILTR_LEAKAGE,
TZ3,
Always On Discrete,
2500,
0.000435,
0.000382;
ZoneInfiltration:EffectiveLeakageArea,
TZ4_INFILTR_LEAKAGE,
TZ4,
Always On Discrete,
0.001,
0.000435,
0.000382;
ZoneInfiltration:EffectiveLeakageArea,
TZ5_INFILTR_LEAKAGE,
TZ5,
Always On Discrete,
1500,
0.000435,
0.000382;
ZoneInfiltration:EffectiveLeakageArea,
TZ6_INFILTR_LEAKAGE,
TZ6,
Always On Discrete,
500,
0.000435,
0.000382;
ZoneInfiltration:EffectiveLeakageArea,
TZ7_INFILTR_LEAKAGE,
TZ7,
Always On Discrete,
500,
0.000435,
0.000382;
ZoneInfiltration:EffectiveLeakageArea,
TZ8_INFILTR_LEAKAGE,
TZ8,
Always On Discrete,
2000,
0.000435,
0.000382;
ZoneInfiltration:EffectiveLeakageArea,
TZ9_INFILTR_LEAKAGE,
TZ9,
Always On Discrete,
2000,
0.000435,
0.000382;
ZoneInfiltration:EffectiveLeakageArea,
TZ10_INFILTR_LEAKAGE,
TZ10,
Always On Discrete,
1500,
0.000435,
0.000382;
ZoneInfiltration:EffectiveLeakageArea,
TZ11_INFILTR_LEAKAGE,
TZ11,
Always On Discrete,
3000,
0.000435,
0.000382;
ZoneInfiltration:EffectiveLeakageArea,
TZ12_INFILTR_LEAKAGE,
TZ12,
Always On Discrete,
700,
0.000435,
0.000382;
ZoneInfiltration:EffectiveLeakageArea,
TZ13_INFILTR_LEAKAGE,
TZ13,
Always On Discrete,
0.001,
0.000435,
0.000382;
DesignSpecification:OutdoorAir,
TZ4 Design Specification Outdoor Air Object,
Flow/Area,
0.010000,
0.00083333,
0.0,
0.000000,
AHU02_AVAIL;
DesignSpecification:OutdoorAir,
TZ10 Design Specification Outdoor Air Object,
Flow/Area,
0.010000,
0.00083333,
0.0,
0.000000,
AHU02_AVAIL;
DesignSpecification:OutdoorAir,
TZ2 Design Specification Outdoor Air Object,
Flow/Area,
0.010000,
0.00020833,
0.0,
0.000000,
AHU02_AVAIL;
DesignSpecification:OutdoorAir,
TZ6 Design Specification Outdoor Air Object,
Flow/Area,
0.010000,
0.00254629,
0.0,
0.000000,
AHU02_AVAIL;
DesignSpecification:OutdoorAir,
TZ7 Design Specification Outdoor Air Object,
Flow/Area,
0.010000,
0.00254629,
0.0,
0.000000,
AHU02_AVAIL;
DesignSpecification:OutdoorAir,
TZ5 Design Specification Outdoor Air Object,
Flow/Area,
0.010000,
0.00254629,
0.0,
0.000000,
AHU02_AVAIL;
DesignSpecification:OutdoorAir,
TZ8 Design Specification Outdoor Air Object,
Flow/Area,
0.010000,
0.00083333,
0.0,
0.000000,
AHU02_AVAIL;
DesignSpecification:OutdoorAir,
TZ9 Design Specification Outdoor Air Object,
Flow/Area,
0.010000,
0.00072222,
0.0,
0.000000,
AHU02_AVAIL;
DesignSpecification:OutdoorAir,
TZ11 Design Specification Outdoor Air Object,
Flow/Area,
0.010000,
0.00083333,
0.0,
0.000000,
AHU02_AVAIL;
DesignSpecification:OutdoorAir,
TZ3 Design Specification Outdoor Air Object,
Flow/Area,
0.010000,
0.00072222,
0.0,
0.000000,
AHU02_AVAIL;
DesignSpecification:OutdoorAir,
TZ12 Design Specification Outdoor Air Object,
Flow/Area,
0.010000,
0.00072222,
0.0,
0.000000,
AHU02_AVAIL;
DesignSpecification:OutdoorAir,
TZ1 Design Specification Outdoor Air Object,
Flow/Area,
0.010000,
0.00020833,
0.0,
0.000000,
AHU02_AVAIL;
DesignSpecification:ZoneAirDistribution,
TZ4 Design Specification Zone Air Distribution Object,
1.0000,
1.0000,
,
0.0000;
DesignSpecification:ZoneAirDistribution,
TZ10 Design Specification Zone Air Distribution Object,
1.0000,
1.0000,
,
0.0000;
DesignSpecification:ZoneAirDistribution,
TZ2 Design Specification Zone Air Distribution Object,
1.0000,
1.0000,
,
0.0000;
DesignSpecification:ZoneAirDistribution,
TZ6 Design Specification Zone Air Distribution Object,
1.0000,
1.0000,
,
0.0000;
DesignSpecification:ZoneAirDistribution,
TZ7 Design Specification Zone Air Distribution Object,
1.0000,
1.0000,
,
0.0000;
DesignSpecification:ZoneAirDistribution,
TZ5 Design Specification Zone Air Distribution Object,
1.0000,
1.0000,
,
0.0000;
DesignSpecification:ZoneAirDistribution,
TZ8 Design Specification Zone Air Distribution Object,
1.0000,
1.0000,
,
0.0000;
DesignSpecification:ZoneAirDistribution,
TZ9 Design Specification Zone Air Distribution Object,
1.0000,
1.0000,
,
0.0000;
DesignSpecification:ZoneAirDistribution,
TZ11 Design Specification Zone Air Distribution Object,
1.0000,
1.0000,
,
0.0000;
DesignSpecification:ZoneAirDistribution,
TZ3 Design Specification Zone Air Distribution Object,
1.0000,
1.0000,
,
0.0000;
DesignSpecification:ZoneAirDistribution,
TZ12 Design Specification Zone Air Distribution Object,
1.0000,
1.0000,
,
0.0000;
DesignSpecification:ZoneAirDistribution,
TZ1 Design Specification Zone Air Distribution Object,
1.0000,
1.0000,
,
0.0000;
Sizing:Parameters,
1,
1,
4;
Sizing:Zone,
TZ4,
SupplyAirTemperature,
14.00,
5.00,
SupplyAirTemperature,
50.00,
15.00,
0.0090,
0.0040,
TZ4 Design Specification Outdoor Air Object,
1.25,
1.15,
DesignDay,
0.000000,
0.000760,
0.000000,
0.00,
DesignDay,
0.000000,
0.002030,
0.141580,
0.30,
TZ4 Design Specification Zone Air Distribution Object,
Yes,
NeutralSupplyAir,
autosize,
autosize;
Sizing:Zone,
TZ10,
SupplyAirTemperature,
14.00,
5.00,
SupplyAirTemperature,
50.00,
15.00,
0.0090,
0.0040,
TZ10 Design Specification Outdoor Air Object,
1.25,
1.15,
DesignDay,
0.000000,
0.000760,
0.000000,
0.00,
DesignDay,
0.000000,
0.002030,
0.141580,
0.30,
TZ10 Design Specification Zone Air Distribution Object,
Yes,
NeutralSupplyAir,
autosize,
autosize;
Sizing:Zone,
TZ2,
SupplyAirTemperature,
14.00,
5.00,
SupplyAirTemperature,
50.00,
15.00,
0.0090,
0.0040,
TZ2 Design Specification Outdoor Air Object,
1.25,
1.15,
DesignDay,
0.000000,
0.000760,
0.000000,
0.00,
DesignDay,
0.000000,
0.002030,
0.141580,
0.30,
TZ2 Design Specification Zone Air Distribution Object,
Yes,
NeutralSupplyAir,
autosize,
autosize;
Sizing:Zone,
TZ6,
SupplyAirTemperature,
14.00,
5.00,
SupplyAirTemperature,
50.00,
15.00,
0.0090,
0.0040,
TZ6 Design Specification Outdoor Air Object,
1.25,
1.15,
DesignDay,
0.000000,
0.000760,
0.000000,
0.00,
DesignDay,
0.000000,
0.002030,
0.141580,
0.30,
TZ6 Design Specification Zone Air Distribution Object,
No,
NeutralSupplyAir,
autosize,
autosize;
Sizing:Zone,
TZ7,
SupplyAirTemperature,
14.00,
5.00,
SupplyAirTemperature,
50.00,
15.00,
0.0090,
0.0040,
TZ7 Design Specification Outdoor Air Object,
1.25,
1.15,
DesignDay,
0.000000,
0.000760,
0.000000,
0.00,
DesignDay,
0.000000,
0.002030,
0.141580,
0.30,
TZ7 Design Specification Zone Air Distribution Object,
No,
NeutralSupplyAir,
autosize,
autosize;
Sizing:Zone,
TZ5,
SupplyAirTemperature,
14.00,
5.00,
SupplyAirTemperature,
50.00,
15.00,
0.0090,
0.0040,
TZ5 Design Specification Outdoor Air Object,
1.25,
1.15,
DesignDay,
0.000000,
0.000760,
0.000000,
0.00,
DesignDay,
0.000000,
0.002030,
0.141580,
0.30,
TZ5 Design Specification Zone Air Distribution Object,
No,
NeutralSupplyAir,
autosize,
autosize;
Sizing:Zone,
TZ8,
SupplyAirTemperature,
14.00,
10.00,
SupplyAirTemperature,
50.00,
10.00,
0.0090,
0.0040,
TZ8 Design Specification Outdoor Air Object,
1.25,
1.15,
DesignDay,
0.000000,
0.000760,
0.000000,
0.00,
DesignDay,
0.000000,
0.002030,
0.141580,
0.30,
TZ8 Design Specification Zone Air Distribution Object,
Yes,
NeutralSupplyAir,
autosize,
autosize;
Sizing:Zone,
TZ9,
SupplyAirTemperature,
14.00,
10.00,
SupplyAirTemperature,
50.00,
10.00,
0.0090,
0.0040,
TZ9 Design Specification Outdoor Air Object,
1.25,
1.15,
DesignDay,
0.000000,
0.000760,
0.000000,
0.00,
DesignDay,
0.000000,
0.002030,
0.141580,
0.30,
TZ9 Design Specification Zone Air Distribution Object,
Yes,
NeutralSupplyAir,
autosize,
autosize;
Sizing:Zone,
TZ11,
SupplyAirTemperature,
14.00,
10.00,
SupplyAirTemperature,
50.00,
10.00,
0.0090,
0.0040,
TZ11 Design Specification Outdoor Air Object,
1.25,
1.15,
DesignDay,
0.000000,
0.000760,
0.000000,
0.00,
DesignDay,
0.000000,
0.002030,
0.141580,
0.30,
TZ11 Design Specification Zone Air Distribution Object,
Yes,
NeutralSupplyAir,
autosize,
autosize;
Sizing:Zone,
TZ3,
SupplyAirTemperature,
14.00,
10.00,
SupplyAirTemperature,
50.00,
10.00,
0.0090,
0.0040,
TZ3 Design Specification Outdoor Air Object,
1.25,
1.15,
DesignDay,
0.000000,
0.000760,
0.000000,
0.00,
DesignDay,
0.000000,
0.002030,
0.141580,
0.30,
TZ3 Design Specification Zone Air Distribution Object,
Yes,
NeutralSupplyAir,
autosize,
autosize;
Sizing:Zone,
TZ12,
SupplyAirTemperature,
14.00,
10.00,
SupplyAirTemperature,
50.00,
10.00,
0.0090,
0.0040,
TZ12 Design Specification Outdoor Air Object,
1.25,
1.15,
DesignDay,
0.000000,
0.000760,
0.000000,
0.00,
DesignDay,
0.000000,
0.002030,
0.141580,
0.30,
TZ12 Design Specification Zone Air Distribution Object,
No,
NeutralSupplyAir,
autosize,
autosize;
Sizing:Zone,
TZ1,
SupplyAirTemperature,
14.00,
10.00,
SupplyAirTemperature,
50.00,
10.00,
0.0090,
0.0040,
TZ1 Design Specification Outdoor Air Object,
1.25,
1.15,
DesignDay,
0.000000,
0.000760,
0.000000,
0.00,
DesignDay,
0.000000,
0.002030,
0.141580,
0.30,
TZ1 Design Specification Zone Air Distribution Object,
No,
NeutralSupplyAir,
autosize,
autosize;
Sizing:System,
AHU-O2,
VentilationRequirement,
0.602780,
1.00,
5.00,
0.00800,
11.00,
0.00800,
21.00,
21.00,
Noncoincident,
Yes,
Yes,
0.00800,
0.00800,
Designday,
,
,
,
,
Designday,
,
,
,
,
,
ZoneSum,
1.0000,
CoolingDesignCapacity,
autosize,
,
,
HeatingDesignCapacity,
autosize,
,
,
VAV;
Sizing:System,
AHU-O1,
Sensible,
2.783334,
1.00,
5.00,
0.00800,
11.00,
0.00800,
14.00,
35.00,
Coincident,
No,
No,
0.00900,
0.00800,
Designday,
,
,
,
,
Designday,
,
,
,
,
,
ZoneSum,
1.0000,
CoolingDesignCapacity,
autosize,
,
,
HeatingDesignCapacity,
autosize,
,
,
OnOff;
Sizing:Plant,
HP CHW Loop,
Cooling,
12.00,
2.50;
Sizing:Plant,
HP HW Loop,
Heating,
50.00,
5.00;
ZoneControl:Thermostat,
TZ4 Thermostat,
TZ4,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint,
TZ4 Dual SP;
ZoneControl:Thermostat,
TZ10 Thermostat,
TZ10,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint,
TZ10 Dual SP;
ZoneControl:Thermostat,
TZ2 Thermostat,
TZ2,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint,
TZ2 Dual SP;
ZoneControl:Thermostat,
TZ6 Thermostat,
TZ6,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint,
TZ6 Dual SP;
ZoneControl:Thermostat,
TZ7 Thermostat,
TZ7,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint,
TZ7 Dual SP;
ZoneControl:Thermostat,
TZ5 Thermostat,
TZ5,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint,
TZ5 Dual SP;
ZoneControl:Thermostat,
TZ8 Thermostat,
TZ8,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint,
TZ8 Dual SP;
ZoneControl:Thermostat,
TZ9 Thermostat,
TZ9,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint,
TZ9 Dual SP;
ZoneControl:Thermostat,
TZ11 Thermostat,
TZ11,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint,
TZ11 Dual SP;
ZoneControl:Thermostat,
TZ3 Thermostat,
TZ3,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint,
TZ3 Dual SP;
ZoneControl:Thermostat,
TZ12 Thermostat,
TZ12,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint,
TZ12 Dual SP;
ZoneControl:Thermostat,
TZ1 Thermostat,
TZ1,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint,
TZ1 Dual SP;
ThermostatSetpoint:DualSetpoint,
TZ4 Dual SP,
TZ4_Tsp_room,
TZ4_Tsp_room;
ThermostatSetpoint:DualSetpoint,
TZ10 Dual SP,
TZ10_Tsp_room,
TZ10_Tsp_room;
ThermostatSetpoint:DualSetpoint,
TZ2 Dual SP,
TZ2_Tsp_room,
TZ2_Tsp_room;
ThermostatSetpoint:DualSetpoint,
TZ6 Dual SP,
TZ5_Tsp_room,
TZ5_Tsp_room;
ThermostatSetpoint:DualSetpoint,
TZ7 Dual SP,
TZ5_Tsp_room,
TZ5_Tsp_room;
ThermostatSetpoint:DualSetpoint,
TZ5 Dual SP,
TZ5_Tsp_room,
TZ5_Tsp_room;
ThermostatSetpoint:DualSetpoint,
TZ8 Dual SP,
TZ8_Tsp_room,
TZ8_Tsp_room;
ThermostatSetpoint:DualSetpoint,
TZ9 Dual SP,
TZ9_Tsp_room,
TZ9_Tsp_room;
ThermostatSetpoint:DualSetpoint,
TZ11 Dual SP,
TZ11_Tsp_room,
TZ11_Tsp_room;
ThermostatSetpoint:DualSetpoint,
TZ3 Dual SP,
TZ3_Tsp_room,
TZ3_Tsp_room;
ThermostatSetpoint:DualSetpoint,
TZ12 Dual SP,
TZ3_Tsp_room,
TZ3_Tsp_room;
ThermostatSetpoint:DualSetpoint,
TZ1 Dual SP,
TZ3_Tsp_room,
TZ3_Tsp_room;
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ4 VRF Indoor Unit,
On 24/7,
TZ4 VRF Indoor Unit Return,
TZ4 VRF Indoor Unit Supply Outlet,
0.18664,
0.16,
0.2158025,
0.185,
0.0,
0.0,
0.0,
On 24/7,
BlowThrough,
Fan:ConstantVolume,
TZ4 VRF Indoor Unit Supply Fan,
,
,
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ4 VRF Indoor Unit DX Cooling Coil,
Coil:Heating:DX:VariableRefrigerantFlow,
TZ4 VRF Indoor Unit DX Heating Coil,
85.0000,
35.0000,
1.0,
,
,
,
,
autosize;
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ10 VRF Indoor Unit,
On 24/7,
TZ10 VRF Indoor Unit Return,
TZ10 VRF Indoor Unit Supply Outlet,
0.2001825,
0.155,
0.28413,
0.22,
0.0,
0.0,
0.0,
On 24/7,
BlowThrough,
Fan:ConstantVolume,
TZ10 VRF Indoor Unit Supply Fan,
,
,
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ10 VRF Indoor Unit DX Cooling Coil,
Coil:Heating:DX:VariableRefrigerantFlow,
TZ10 VRF Indoor Unit DX Heating Coil,
100.0000,
50.0000,
1.0,
,
,
,
,
autosize;
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ2 VRF Indoor Unit,
On 24/7,
TZ2 VRF Indoor Unit Return,
TZ2 VRF Indoor Unit Supply Outlet,
0.09747,
0.082503,
0.124545,
0.1054205,
0.0,
0.0,
0.0,
On 24/7,
BlowThrough,
Fan:ConstantVolume,
TZ2 VRF Indoor Unit Supply Fan,
,
,
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ2 VRF Indoor Unit DX Cooling Coil,
Coil:Heating:DX:VariableRefrigerantFlow,
TZ2 VRF Indoor Unit DX Heating Coil,
40.0000,
15.0000,
1.0,
,
,
,
,
autosize;
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ8 VRF Indoor Unit,
On 24/7,
TZ8 VRF Indoor Unit Return,
TZ8 VRF Indoor Unit Supply Outlet,
0.2001825,
0.155,
0.28413,
0.22,
0.0,
0.0,
0.0,
On 24/7,
BlowThrough,
Fan:ConstantVolume,
TZ8 VRF Indoor Unit Supply Fan,
,
,
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ8 VRF Indoor Unit DX Cooling Coil,
Coil:Heating:DX:VariableRefrigerantFlow,
TZ8 VRF Indoor Unit DX Heating Coil,
100.0000,
50.0000,
1.0,
,
,
,
,
autosize;
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ8 VRF Indoor Unit 1,
On 24/7,
TZ8 VRF Indoor Unit 1 Return,
TZ8 VRF Indoor Unit 1 Supply Outlet,
0.18664,
0.16,
0.2158025,
0.185,
0.0,
0.0,
0.0,
On 24/7,
BlowThrough,
Fan:ConstantVolume,
TZ8 VRF Indoor Unit 1 Supply Fan,
,
,
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ8 VRF Indoor Unit 1 DX Cooling Coil,
Coil:Heating:DX:VariableRefrigerantFlow,
TZ8 VRF Indoor Unit 1 DX Heating Coil,
85.0000,
35.0000,
1.0,
,
,
,
,
autosize;
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ9 VRF Indoor Unit,
On 24/7,
TZ9 VRF Indoor Unit Return,
TZ9 VRF Indoor Unit Supply Outlet,
0.2001825,
0.155,
0.28413,
0.22,
0.0,
0.0,
0.0,
On 24/7,
BlowThrough,
Fan:ConstantVolume,
TZ9 VRF Indoor Unit Supply Fan,
,
,
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ9 VRF Indoor Unit DX Cooling Coil,
Coil:Heating:DX:VariableRefrigerantFlow,
TZ9 VRF Indoor Unit DX Heating Coil,
100.0000,
50.0000,
1.0,
,
,
,
,
autosize;
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ9 VRF Indoor Unit 1,
On 24/7,
TZ9 VRF Indoor Unit 1 Return,
TZ9 VRF Indoor Unit 1 Supply Outlet,
0.174135,
0.1425,
0.229125,
0.1875,
0.0,
0.0,
0.0,
On 24/7,
BlowThrough,
Fan:ConstantVolume,
TZ9 VRF Indoor Unit 1 Supply Fan,
,
,
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ9 VRF Indoor Unit 1 DX Cooling Coil,
Coil:Heating:DX:VariableRefrigerantFlow,
TZ9 VRF Indoor Unit 1 DX Heating Coil,
65.0000,
30.0000,
1.0,
,
,
,
,
autosize;
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ11 VRF Indoor Unit,
On 24/7,
TZ11 VRF Indoor Unit Return,
TZ11 VRF Indoor Unit Supply Outlet,
0.174135,
0.1425,
0.229125,
0.1875,
0.0,
0.0,
0.0,
On 24/7,
BlowThrough,
Fan:ConstantVolume,
TZ11 VRF Indoor Unit Supply Fan,
,
,
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ11 VRF Indoor Unit DX Cooling Coil,
Coil:Heating:DX:VariableRefrigerantFlow,
TZ11 VRF Indoor Unit DX Heating Coil,
65.0000,
30.0000,
1.0,
,
,
,
,
autosize;
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ11 VRF Indoor Unit 1,
On 24/7,
TZ11 VRF Indoor Unit 1 Return,
TZ11 VRF Indoor Unit 1 Supply Outlet,
0.174135,
0.1425,
0.229125,
0.1875,
0.0,
0.0,
0.0,
On 24/7,
BlowThrough,
Fan:ConstantVolume,
TZ11 VRF Indoor Unit 1 Supply Fan,
,
,
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ11 VRF Indoor Unit 1 DX Cooling Coil,
Coil:Heating:DX:VariableRefrigerantFlow,
TZ11 VRF Indoor Unit 1 DX Heating Coil,
65.0000,
30.0000,
1.0,
,
,
,
,
autosize;
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit,
On 24/7,
TZ3 VRF Indoor Unit Return,
TZ3 VRF Indoor Unit Supply Outlet,
0.2001825,
0.155,
0.28413,
0.22,
0.0,
0.0,
0.0,
On 24/7,
BlowThrough,
Fan:ConstantVolume,
TZ3 VRF Indoor Unit Supply Fan,
,
,
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit DX Cooling Coil,
Coil:Heating:DX:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit DX Heating Coil,
100.0000,
50.0000,
1.0,
,
,
,
,
autosize;
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit 1,
On 24/7,
TZ3 VRF Indoor Unit 1 Return,
TZ3 VRF Indoor Unit 1 Supply Outlet,
0.18664,
0.16,
0.2158025,
0.185,
0.0,
0.0,
0.0,
On 24/7,
BlowThrough,
Fan:ConstantVolume,
TZ3 VRF Indoor Unit 1 Supply Fan,
,
,
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit 1 DX Cooling Coil,
Coil:Heating:DX:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit 1 DX Heating Coil,
85.0000,
35.0000,
1.0,
,
,
,
,
autosize;
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit 2,
On 24/7,
TZ3 VRF Indoor Unit 2 Return,
TZ3 VRF Indoor Unit 2 Supply Outlet,
0.18664,
0.16,
0.2158025,
0.185,
0.0,
0.0,
0.0,
On 24/7,
BlowThrough,
Fan:ConstantVolume,
TZ3 VRF Indoor Unit 2 Supply Fan,
,
,
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit 2 DX Cooling Coil,
Coil:Heating:DX:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit 2 DX Heating Coil,
85.0000,
35.0000,
1.0,
,
,
,
,
autosize;
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit 3,
On 24/7,
TZ3 VRF Indoor Unit 3 Return,
TZ3 VRF Indoor Unit 3 Supply Outlet,
0.09747,
0.082503,
0.124545,
0.1054205,
0.0,
0.0,
0.0,
On 24/7,
BlowThrough,
Fan:ConstantVolume,
TZ3 VRF Indoor Unit 3 Supply Fan,
,
,
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit 3 DX Cooling Coil,
Coil:Heating:DX:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit 3 DX Heating Coil,
40.0000,
15.0000,
1.0,
,
,
,
,
autosize;
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ4 Single Duct CAV No Reheat,
On 24/7,
AHU-O2 Zone Splitter Outlet Node 4,
TZ4 Single Duct CAV No Reheat Supply Outlet,
0.276498;
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ10 Single Duct CAV No Reheat,
On 24/7,
AHU-O2 Zone Splitter Outlet Node 5,
TZ10 Single Duct CAV No Reheat Supply Outlet,
0.276498;
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ2 Single Duct CAV No Reheat,
On 24/7,
AHU-O2 Zone Splitter Outlet Node 6,
TZ2 Single Duct CAV No Reheat Supply Outlet,
0.294931;
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ6 Single Duct CAV No Reheat,
On 24/7,
AHU-O1 Zone Splitter Outlet Node 1,
TZ6 Single Duct CAV No Reheat Supply Outlet,
0.475;
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ7 Single Duct CAV No Reheat,
On 24/7,
AHU-O1 Zone Splitter Outlet Node 2,
TZ7 Single Duct CAV No Reheat Supply Outlet,
0.075;
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ5 Single Duct CAV No Reheat,
On 24/7,
AHU-O1 Zone Splitter Outlet Node 3,
TZ5 Single Duct CAV No Reheat Supply Outlet,
0.350329;
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ8 Single Duct CAV No Reheat,
On 24/7,
AHU-O2 Zone Splitter Outlet Node 7,
TZ8 Single Duct CAV No Reheat Supply Outlet,
0.552995;
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ9 Single Duct CAV No Reheat,
On 24/7,
AHU-O2 Zone Splitter Outlet Node 8,
TZ9 Single Duct CAV No Reheat Supply Outlet,
0.737327;
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ11 Single Duct CAV No Reheat,
On 24/7,
AHU-O2 Zone Splitter Outlet Node 9,
TZ11 Single Duct CAV No Reheat Supply Outlet,
0.276498;
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ3 Single Duct CAV No Reheat,
On 24/7,
AHU-O2 Zone Splitter Outlet Node 1,
TZ3 Single Duct CAV No Reheat Supply Outlet,
1.105991;
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ12 Single Duct CAV No Reheat,
On 24/7,
AHU-O2 Zone Splitter Outlet Node 2,
TZ12 Single Duct CAV No Reheat Supply Outlet,
0.184332;
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ1 Single Duct CAV No Reheat,
On 24/7,
AHU-O2 Zone Splitter Outlet Node 3,
TZ1 Single Duct CAV No Reheat Supply Outlet,
0.294931;
ZoneHVAC:AirDistributionUnit,
TZ4 Single Duct CAV No Reheat ADU,
TZ4 Single Duct CAV No Reheat Supply Outlet,
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ4 Single Duct CAV No Reheat,
0.0,
0.0;
ZoneHVAC:AirDistributionUnit,
TZ10 Single Duct CAV No Reheat ADU,
TZ10 Single Duct CAV No Reheat Supply Outlet,
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ10 Single Duct CAV No Reheat,
0.0,
0.0;
ZoneHVAC:AirDistributionUnit,
TZ2 Single Duct CAV No Reheat ADU,
TZ2 Single Duct CAV No Reheat Supply Outlet,
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ2 Single Duct CAV No Reheat,
0.0,
0.0;
ZoneHVAC:AirDistributionUnit,
TZ6 Single Duct CAV No Reheat ADU,
TZ6 Single Duct CAV No Reheat Supply Outlet,
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ6 Single Duct CAV No Reheat,
0.0,
0.0;
ZoneHVAC:AirDistributionUnit,
TZ7 Single Duct CAV No Reheat ADU,
TZ7 Single Duct CAV No Reheat Supply Outlet,
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ7 Single Duct CAV No Reheat,
0.0,
0.0;
ZoneHVAC:AirDistributionUnit,
TZ5 Single Duct CAV No Reheat ADU,
TZ5 Single Duct CAV No Reheat Supply Outlet,
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ5 Single Duct CAV No Reheat,
0.0,
0.0;
ZoneHVAC:AirDistributionUnit,
TZ8 Single Duct CAV No Reheat ADU,
TZ8 Single Duct CAV No Reheat Supply Outlet,
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ8 Single Duct CAV No Reheat,
0.0,
0.0;
ZoneHVAC:AirDistributionUnit,
TZ9 Single Duct CAV No Reheat ADU,
TZ9 Single Duct CAV No Reheat Supply Outlet,
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ9 Single Duct CAV No Reheat,
0.0,
0.0;
ZoneHVAC:AirDistributionUnit,
TZ11 Single Duct CAV No Reheat ADU,
TZ11 Single Duct CAV No Reheat Supply Outlet,
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ11 Single Duct CAV No Reheat,
0.0,
0.0;
ZoneHVAC:AirDistributionUnit,
TZ3 Single Duct CAV No Reheat ADU,
TZ3 Single Duct CAV No Reheat Supply Outlet,
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ3 Single Duct CAV No Reheat,
0.0,
0.0;
ZoneHVAC:AirDistributionUnit,
TZ12 Single Duct CAV No Reheat ADU,
TZ12 Single Duct CAV No Reheat Supply Outlet,
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ12 Single Duct CAV No Reheat,
0.0,
0.0;
ZoneHVAC:AirDistributionUnit,
TZ1 Single Duct CAV No Reheat ADU,
TZ1 Single Duct CAV No Reheat Supply Outlet,
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
TZ1 Single Duct CAV No Reheat,
0.0,
0.0;
ZoneHVAC:EquipmentList,
TZ4 Equipment,
SequentialLoad,
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ4 VRF Indoor Unit,
2,
2,
,
,
ZoneHVAC:AirDistributionUnit,
TZ4 Single Duct CAV No Reheat ADU,
1,
1,
,
;
ZoneHVAC:EquipmentList,
TZ10 Equipment,
SequentialLoad,
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ10 VRF Indoor Unit,
2,
2,
,
,
ZoneHVAC:AirDistributionUnit,
TZ10 Single Duct CAV No Reheat ADU,
1,
1,
,
;
ZoneHVAC:EquipmentList,
TZ2 Equipment,
SequentialLoad,
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ2 VRF Indoor Unit,
2,
2,
,
,
ZoneHVAC:AirDistributionUnit,
TZ2 Single Duct CAV No Reheat ADU,
1,
1,
,
;
ZoneHVAC:EquipmentList,
TZ6 Equipment,
SequentialLoad,
ZoneHVAC:AirDistributionUnit,
TZ6 Single Duct CAV No Reheat ADU,
1,
1,
,
;
ZoneHVAC:EquipmentList,
TZ7 Equipment,
SequentialLoad,
ZoneHVAC:AirDistributionUnit,
TZ7 Single Duct CAV No Reheat ADU,
1,
1,
,
;
ZoneHVAC:EquipmentList,
TZ5 Equipment,
SequentialLoad,
ZoneHVAC:AirDistributionUnit,
TZ5 Single Duct CAV No Reheat ADU,
1,
1,
,
;
ZoneHVAC:EquipmentList,
TZ8 Equipment,
SequentialLoad,
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ8 VRF Indoor Unit,
3,
3,
,
,
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ8 VRF Indoor Unit 1,
2,
2,
,
,
ZoneHVAC:AirDistributionUnit,
TZ8 Single Duct CAV No Reheat ADU,
1,
1,
,
;
ZoneHVAC:EquipmentList,
TZ9 Equipment,
SequentialLoad,
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ9 VRF Indoor Unit,
3,
3,
,
,
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ9 VRF Indoor Unit 1,
2,
2,
,
,
ZoneHVAC:AirDistributionUnit,
TZ9 Single Duct CAV No Reheat ADU,
1,
1,
,
;
ZoneHVAC:EquipmentList,
TZ11 Equipment,
SequentialLoad,
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ11 VRF Indoor Unit,
3,
3,
,
,
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ11 VRF Indoor Unit 1,
2,
2,
,
,
ZoneHVAC:AirDistributionUnit,
TZ11 Single Duct CAV No Reheat ADU,
1,
1,
,
;
ZoneHVAC:EquipmentList,
TZ3 Equipment,
SequentialLoad,
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit,
5,
5,
,
,
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit 1,
4,
4,
,
,
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit 2,
3,
3,
,
,
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit 3,
2,
2,
,
,
ZoneHVAC:AirDistributionUnit,
TZ3 Single Duct CAV No Reheat ADU,
1,
1,
,
;
ZoneHVAC:EquipmentList,
TZ12 Equipment,
SequentialLoad,
ZoneHVAC:AirDistributionUnit,
TZ12 Single Duct CAV No Reheat ADU,
1,
1,
,
;
ZoneHVAC:EquipmentList,
TZ1 Equipment,
SequentialLoad,
ZoneHVAC:AirDistributionUnit,
TZ1 Single Duct CAV No Reheat ADU,
1,
1,
,
;
ZoneHVAC:EquipmentConnections,
TZ4,
TZ4 Equipment,
TZ4 Air Inlet Node List,
TZ4 Air Exhaust Node List,
TZ4 Zone Air Node,
AHU-O2 Zone Mixer Inlet Node 4;
ZoneHVAC:EquipmentConnections,
TZ10,
TZ10 Equipment,
TZ10 Air Inlet Node List,
TZ10 Air Exhaust Node List,
TZ10 Zone Air Node,
AHU-O2 Zone Mixer Inlet Node 5;
ZoneHVAC:EquipmentConnections,
TZ2,
TZ2 Equipment,
TZ2 Air Inlet Node List,
TZ2 Air Exhaust Node List,
TZ2 Zone Air Node,
AHU-O2 Zone Mixer Inlet Node 6;
ZoneHVAC:EquipmentConnections,
TZ6,
TZ6 Equipment,
TZ6 Air Inlet Node List,
,
TZ6 Zone Air Node,
AHU-O1 Zone Mixer Inlet Node 1;
ZoneHVAC:EquipmentConnections,
TZ7,
TZ7 Equipment,
TZ7 Air Inlet Node List,
,
TZ7 Zone Air Node,
AHU-O1 Zone Mixer Inlet Node 2;
ZoneHVAC:EquipmentConnections,
TZ5,
TZ5 Equipment,
TZ5 Air Inlet Node List,
,
TZ5 Zone Air Node,
AHU-O1 Zone Mixer Inlet Node 3;
ZoneHVAC:EquipmentConnections,
TZ8,
TZ8 Equipment,
TZ8 Air Inlet Node List,
TZ8 Air Exhaust Node List,
TZ8 Zone Air Node,
AHU-O2 Zone Mixer Inlet Node 1;
ZoneHVAC:EquipmentConnections,
TZ9,
TZ9 Equipment,
TZ9 Air Inlet Node List,
TZ9 Air Exhaust Node List,
TZ9 Zone Air Node,
AHU-O2 Zone Mixer Inlet Node 2;
ZoneHVAC:EquipmentConnections,
TZ11,
TZ11 Equipment,
TZ11 Air Inlet Node List,
TZ11 Air Exhaust Node List,
TZ11 Zone Air Node,
AHU-O2 Zone Mixer Inlet Node 3;
ZoneHVAC:EquipmentConnections,
TZ3,
TZ3 Equipment,
TZ3 Air Inlet Node List,
TZ3 Air Exhaust Node List,
TZ3 Zone Air Node,
AHU-O2 Zone Mixer Inlet Node 9;
ZoneHVAC:EquipmentConnections,
TZ12,
TZ12 Equipment,
TZ12 Air Inlet Node List,
,
TZ12 Zone Air Node,
AHU-O2 Zone Mixer Inlet Node 7;
ZoneHVAC:EquipmentConnections,
TZ1,
TZ1 Equipment,
TZ1 Air Inlet Node List,
,
TZ1 Zone Air Node,
AHU-O2 Zone Mixer Inlet Node 8;
Fan:VariableVolume,
AHU-O2 AHU Supply Fan,
AHU02_AVAIL,
0.7,
160.0,
0.964444,
Fraction,
0.25,
,
0.9,
0.7,
0.35071223,
0.30850535,
-0.54137364,
0.87198823,
0.000,
AHU-O2 AHU Unitary Heating Coil DX Heating Coil Air Outlet Node,
AHU-O2 Supply Side Outlet 1,
General;
Fan:VariableVolume,
AHU-O2 AHU Extract Fan,
AHU02_AVAIL,
0.7,
60.0,
0.66667,
Fraction,
0.25,
,
0.9,
0.7,
0.35071223,
0.30850535,
-0.54137364,
0.87198823,
0.000,
AHU-O2 Supply Side Inlet,
AHU-O2 AHU Extract Fan Air Outlet Node,
General;
Fan:ConstantVolume,
TZ4 VRF Indoor Unit Supply Fan,
On 24/7,
0.700000,
100.00,
autosize,
0.900000,
1.00,
TZ4 VRF Indoor Unit Return,
TZ4 VRF Indoor Unit Supply Fan Outlet,
General;
Fan:ConstantVolume,
TZ10 VRF Indoor Unit Supply Fan,
On 24/7,
0.700000,
100.00,
autosize,
0.900000,
1.00,
TZ10 VRF Indoor Unit Return,
TZ10 VRF Indoor Unit Supply Fan Outlet,
General;
Fan:ConstantVolume,
TZ2 VRF Indoor Unit Supply Fan,
On 24/7,
0.700000,
100.00,
autosize,
0.900000,
1.00,
TZ2 VRF Indoor Unit Return,
TZ2 VRF Indoor Unit Supply Fan Outlet,
General;
Fan:ConstantVolume,
TZ8 VRF Indoor Unit Supply Fan,
On 24/7,
0.700000,
100.00,
autosize,
0.900000,
1.00,
TZ8 VRF Indoor Unit Return,
TZ8 VRF Indoor Unit Supply Fan Outlet,
General;
Fan:ConstantVolume,
TZ8 VRF Indoor Unit 1 Supply Fan,
On 24/7,
0.700000,
100.00,
autosize,
0.900000,
1.00,
TZ8 VRF Indoor Unit 1 Return,
TZ8 VRF Indoor Unit 1 Supply Fan Outlet,
General;
Fan:ConstantVolume,
TZ9 VRF Indoor Unit Supply Fan,
On 24/7,
0.700000,
100.00,
autosize,
0.900000,
1.00,
TZ9 VRF Indoor Unit Return,
TZ9 VRF Indoor Unit Supply Fan Outlet,
General;
Fan:ConstantVolume,
TZ9 VRF Indoor Unit 1 Supply Fan,
On 24/7,
0.700000,
100.00,
autosize,
0.900000,
1.00,
TZ9 VRF Indoor Unit 1 Return,
TZ9 VRF Indoor Unit 1 Supply Fan Outlet,
General;
Fan:ConstantVolume,
TZ11 VRF Indoor Unit Supply Fan,
On 24/7,
0.700000,
100.00,
autosize,
0.900000,
1.00,
TZ11 VRF Indoor Unit Return,
TZ11 VRF Indoor Unit Supply Fan Outlet,
General;
Fan:ConstantVolume,
TZ11 VRF Indoor Unit 1 Supply Fan,
On 24/7,
0.700000,
100.00,
autosize,
0.900000,
1.00,
TZ11 VRF Indoor Unit 1 Return,
TZ11 VRF Indoor Unit 1 Supply Fan Outlet,
General;
Fan:ConstantVolume,
TZ3 VRF Indoor Unit Supply Fan,
On 24/7,
0.700000,
100.00,
autosize,
0.900000,
1.00,
TZ3 VRF Indoor Unit Return,
TZ3 VRF Indoor Unit Supply Fan Outlet,
General;
Fan:ConstantVolume,
TZ3 VRF Indoor Unit 1 Supply Fan,
On 24/7,
0.700000,
100.00,
autosize,
0.900000,
1.00,
TZ3 VRF Indoor Unit 1 Return,
TZ3 VRF Indoor Unit 1 Supply Fan Outlet,
General;
Fan:ConstantVolume,
TZ3 VRF Indoor Unit 2 Supply Fan,
On 24/7,
0.700000,
100.00,
autosize,
0.900000,
1.00,
TZ3 VRF Indoor Unit 2 Return,
TZ3 VRF Indoor Unit 2 Supply Fan Outlet,
General;
Fan:ConstantVolume,
TZ3 VRF Indoor Unit 3 Supply Fan,
On 24/7,
0.700000,
100.00,
autosize,
0.900000,
1.00,
TZ3 VRF Indoor Unit 3 Return,
TZ3 VRF Indoor Unit 3 Supply Fan Outlet,
General;
Fan:VariableVolume,
AHU-O1 AHU Extract Fan,
AHU01_AVAIL,
0.7,
90,
0.9,
Fraction,
0.25,
,
0.9,
0.1,
,
,
,
,
,
AHU-O1 Supply Side Inlet,
AHU-O1 AHU Extract Fan Air Outlet Node,
General;
Fan:VariableVolume,
AHU-O1 AHU Supply Fan,
AHU01_AVAIL,
0.7,
100,
0.9,
Fraction,
0.25,
,
0.9,
0.1,
,
,
,
,
,
AHU-O1 AHU Cooling Coil Air Outlet Node,
AHU-O1 Supply Side Outlet 1,
AHU Fan;
Fan:OnOff,
Aux HW Loop HP Water Heater Supply Fan,
HP_HEAT_AVAIL,
0.700000,
600.00,
autosize,
0.900000,
1.00,
Aux HW Loop HP Water Heater HP Water Heating Coil Air Outlet Node,
Aux HW Loop HP Water Heater Exhaust Air Node,
DefaultFanPowerRatioCurve,
DefaultFanEffRatioCurve,
General;
Coil:Cooling:Water,
AHU-O1 AHU Cooling Coil,
HP_COOL_AVAIL,
0.00428546625,
2.7,
7,
35,
14,
0.011065,
0.008987,
AHU-O1 AHU Cooling Coil Water Inlet Node,
AHU-O1 AHU Cooling Coil Water Outlet Node,
AHU-O1 AHU Heating Coil Air Outlet Node,
AHU-O1 AHU Cooling Coil Air Outlet Node,
SimpleAnalysis,
CrossFlow,
,
5;
Coil:Cooling:DX:SingleSpeed,
AHU-O2 AHU Unitary Cooling Coil DX Cooling Coil,
VRV_COOL_OPER,
12000,
0.75,
2.2,
0.964444,
122.66,
AHU-O2 AHU Mixed Air Outlet,
AHU-O2 AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,
DX:COOLCAP,
PUHY-P750YSHM-A Cooling Capacity-Flow,
DX:COOLEER,
PUHY-P750YSHM-A Cooling PowerIN-Flow,
DX:COOLPLR,
-25.00,
0.0,
0.0,
0.0,
0.0,
,
AirCooled,
0.90,
autosize,
0.00,
4.5,
7.00;
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ4 VRF Indoor Unit DX Cooling Coil,
VRV_COOL_OPER,
5500,
0.75,
0.2041375,
LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h CoolCapFT,
VRFACCoolCapFFF,
TZ4 VRF Indoor Unit Supply Fan Outlet,
TZ4 VRF Indoor Unit DX Cooling Coil Outlet;
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ10 VRF Indoor Unit DX Cooling Coil,
VRV_COOL_OPER,
7100,
0.75,
0.193725,
LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h CoolCapFT,
VRFACCoolCapFFF,
TZ10 VRF Indoor Unit Supply Fan Outlet,
TZ10 VRF Indoor Unit DX Cooling Coil Outlet;
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ2 VRF Indoor Unit DX Cooling Coil,
VRV_COOL_OPER,
2800,
0.75,
0.113715,
LG VRF IU 4WayCeilingCassette ARNU093TPAA 9600Btu/h CoolCapFT,
VRFACCoolCapFFF,
TZ2 VRF Indoor Unit Supply Fan Outlet,
TZ2 VRF Indoor Unit DX Cooling Coil Outlet;
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ8 VRF Indoor Unit DX Cooling Coil,
VRV_COOL_OPER,
5500,
0.75,
0.2041375,
LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h CoolCapFT,
VRFACCoolCapFFF,
TZ8 VRF Indoor Unit Supply Fan Outlet,
TZ8 VRF Indoor Unit DX Cooling Coil Outlet;
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ8 VRF Indoor Unit 1 DX Cooling Coil,
VRV_COOL_OPER,
7100,
0.75,
0.193725,
LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h CoolCapFT,
VRFACCoolCapFFF,
TZ8 VRF Indoor Unit 1 Supply Fan Outlet,
TZ8 VRF Indoor Unit 1 DX Cooling Coil Outlet;
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ9 VRF Indoor Unit DX Cooling Coil,
VRV_COOL_OPER,
4600,
0.75,
0.1420575,
LG VRF IU Wall Mounted ARNU123SEL2 12300Btu/h CoolCapFT,
VRFACCoolCapFFF,
TZ9 VRF Indoor Unit Supply Fan Outlet,
TZ9 VRF Indoor Unit DX Cooling Coil Outlet;
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ9 VRF Indoor Unit 1 DX Cooling Coil,
VRV_COOL_OPER,
7100,
0.75,
0.193725,
LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h CoolCapFT,
VRFACCoolCapFFF,
TZ9 VRF Indoor Unit 1 Supply Fan Outlet,
TZ9 VRF Indoor Unit 1 DX Cooling Coil Outlet;
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ11 VRF Indoor Unit DX Cooling Coil,
VRV_COOL_OPER,
4600,
0.75,
0.1420575,
LG VRF IU Wall Mounted ARNU123SEL2 12300Btu/h CoolCapFT,
VRFACCoolCapFFF,
TZ11 VRF Indoor Unit Supply Fan Outlet,
TZ11 VRF Indoor Unit DX Cooling Coil Outlet;
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ11 VRF Indoor Unit 1 DX Cooling Coil,
VRV_COOL_OPER,
4600,
0.75,
0.1420575,
LG VRF IU Wall Mounted ARNU123SEL2 12300Btu/h CoolCapFT,
VRFACCoolCapFFF,
TZ11 VRF Indoor Unit 1 Supply Fan Outlet,
TZ11 VRF Indoor Unit 1 DX Cooling Coil Outlet;
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit DX Cooling Coil,
VRV_COOL_OPER,
2800,
0.75,
0.113715,
LG VRF IU 4WayCeilingCassette ARNU093TPAA 9600Btu/h CoolCapFT,
VRFACCoolCapFFF,
TZ3 VRF Indoor Unit Supply Fan Outlet,
TZ3 VRF Indoor Unit DX Cooling Coil Outlet;
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit 1 DX Cooling Coil,
VRV_COOL_OPER,
5500,
0.75,
0.2041375,
LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h CoolCapFT,
VRFACCoolCapFFF,
TZ3 VRF Indoor Unit 1 Supply Fan Outlet,
TZ3 VRF Indoor Unit 1 DX Cooling Coil Outlet;
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit 2 DX Cooling Coil,
VRV_COOL_OPER,
5500,
0.75,
0.2041375,
LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h CoolCapFT,
VRFACCoolCapFFF,
TZ3 VRF Indoor Unit 2 Supply Fan Outlet,
TZ3 VRF Indoor Unit 2 DX Cooling Coil Outlet;
Coil:Cooling:DX:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit 3 DX Cooling Coil,
VRV_COOL_OPER,
7100,
0.75,
0.193725,
LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h CoolCapFT,
VRFACCoolCapFFF,
TZ3 VRF Indoor Unit 3 Supply Fan Outlet,
TZ3 VRF Indoor Unit 3 DX Cooling Coil Outlet;
Coil:Heating:DX:VariableRefrigerantFlow,
TZ4 VRF Indoor Unit DX Heating Coil,
VRV_HEAT_OPER,
6400,
0.2041375,
TZ4 VRF Indoor Unit DX Cooling Coil Outlet,
TZ4 VRF Indoor Unit Supply Outlet,
LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h HeatCapFT,
VRFACCoolCapFFF;
Coil:Heating:DX:VariableRefrigerantFlow,
TZ10 VRF Indoor Unit DX Heating Coil,
VRV_HEAT_OPER,
7900,
0.193725,
TZ10 VRF Indoor Unit DX Cooling Coil Outlet,
TZ10 VRF Indoor Unit Supply Outlet,
LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h HeatCapFT,
VRFACCoolCapFFF;
Coil:Heating:DX:VariableRefrigerantFlow,
TZ2 VRF Indoor Unit DX Heating Coil,
VRV_HEAT_OPER,
3400,
0.113715,
TZ2 VRF Indoor Unit DX Cooling Coil Outlet,
TZ2 VRF Indoor Unit Supply Outlet,
LG VRF IU 4WayCeilingCassette ARNU093TPAA 9600Btu/h HeatCapFT,
VRFACCoolCapFFF;
Coil:Heating:DX:VariableRefrigerantFlow,
TZ8 VRF Indoor Unit DX Heating Coil,
VRV_HEAT_OPER,
6400,
0.2041375,
TZ8 VRF Indoor Unit DX Cooling Coil Outlet,
TZ8 VRF Indoor Unit Supply Outlet,
LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h HeatCapFT,
VRFACCoolCapFFF;
Coil:Heating:DX:VariableRefrigerantFlow,
TZ8 VRF Indoor Unit 1 DX Heating Coil,
VRV_HEAT_OPER,
7900,
0.193725,
TZ8 VRF Indoor Unit 1 DX Cooling Coil Outlet,
TZ8 VRF Indoor Unit 1 Supply Outlet,
LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h HeatCapFT,
VRFACCoolCapFFF;
Coil:Heating:DX:VariableRefrigerantFlow,
TZ9 VRF Indoor Unit DX Heating Coil,
VRV_HEAT_OPER,
5200,
0.1420575,
TZ9 VRF Indoor Unit DX Cooling Coil Outlet,
TZ9 VRF Indoor Unit Supply Outlet,
LG VRF IU Wall Mounted ARNU123SEL2 12300Btu/h HeatCapFT,
VRFACCoolCapFFF;
Coil:Heating:DX:VariableRefrigerantFlow,
TZ9 VRF Indoor Unit 1 DX Heating Coil,
VRV_HEAT_OPER,
7900,
0.193725,
TZ9 VRF Indoor Unit 1 DX Cooling Coil Outlet,
TZ9 VRF Indoor Unit 1 Supply Outlet,
LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h HeatCapFT,
VRFACCoolCapFFF;
Coil:Heating:DX:VariableRefrigerantFlow,
TZ11 VRF Indoor Unit DX Heating Coil,
VRV_HEAT_OPER,
5200,
0.1420575,
TZ11 VRF Indoor Unit DX Cooling Coil Outlet,
TZ11 VRF Indoor Unit Supply Outlet,
LG VRF IU Wall Mounted ARNU123SEL2 12300Btu/h HeatCapFT,
VRFACCoolCapFFF;
Coil:Heating:DX:VariableRefrigerantFlow,
TZ11 VRF Indoor Unit 1 DX Heating Coil,
VRV_HEAT_OPER,
5200,
0.1420575,
TZ11 VRF Indoor Unit 1 DX Cooling Coil Outlet,
TZ11 VRF Indoor Unit 1 Supply Outlet,
LG VRF IU Wall Mounted ARNU123SEL2 12300Btu/h HeatCapFT,
VRFACCoolCapFFF;
Coil:Heating:DX:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit DX Heating Coil,
VRV_HEAT_OPER,
3400,
0.113715,
TZ3 VRF Indoor Unit DX Cooling Coil Outlet,
TZ3 VRF Indoor Unit Supply Outlet,
LG VRF IU 4WayCeilingCassette ARNU093TPAA 9600Btu/h HeatCapFT,
VRFACCoolCapFFF;
Coil:Heating:DX:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit 1 DX Heating Coil,
VRV_HEAT_OPER,
6400,
0.2041375,
TZ3 VRF Indoor Unit 1 DX Cooling Coil Outlet,
TZ3 VRF Indoor Unit 1 Supply Outlet,
LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h HeatCapFT,
VRFACCoolCapFFF;
Coil:Heating:DX:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit 2 DX Heating Coil,
VRV_HEAT_OPER,
6400,
0.2041375,
TZ3 VRF Indoor Unit 2 DX Cooling Coil Outlet,
TZ3 VRF Indoor Unit 2 Supply Outlet,
LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h HeatCapFT,
VRFACCoolCapFFF;
Coil:Heating:DX:VariableRefrigerantFlow,
TZ3 VRF Indoor Unit 3 DX Heating Coil,
VRV_HEAT_OPER,
7900,
0.193725,
TZ3 VRF Indoor Unit 3 DX Cooling Coil Outlet,
TZ3 VRF Indoor Unit 3 Supply Outlet,
LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h HeatCapFT,
VRFACCoolCapFFF;
Coil:Heating:Water,
AHU-O1 AHU Heating Coil,
HP_HEAT_AVAIL,
3600,
0.00428546625,
AHU-O1 AHU Heating Coil Water Inlet Node,
AHU-O1 AHU Heating Coil Water Outlet Node,
AHU-O1 AHU Mixed Air Outlet,
AHU-O1 AHU Heating Coil Air Outlet Node,
UFactorTimesAreaAndDesignWaterFlowRate,
97500,
45,
7,
40,
30,
0.75;
Coil:Heating:DX:SingleSpeed,
AHU-O2 AHU Unitary Heating Coil DX Heating Coil,
VRV_HEAT_OPER,
8000,
3.8,
0.964444,
122.66,
AHU-O2 AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,
AHU-O2 AHU Unitary Heating Coil DX Heating Coil Air Outlet Node,
DX:HEATCAP,
PUHY-P750YSHM-A Heating Capacity-Flow,
DX:HEATCOP,
PUHY-P750YSHM-A Heating PowerIN-Flow,
DX:HEATPLR,
P750_Defrost_Corr_Fac,
-20.00,
5.00,
7.00,
4.5,
7.00,
ReverseCycle,
OnDemand,
0.058333,
0;
Coil:WaterHeating:AirToWaterHeatPump:Pumped,
Aux HW Loop HP Water Heater HP Water Heating Coil,
55800,
1.9,
0.81,
7.0000,
6.0000,
45,
4,
0.00235625,
Yes,
Yes,
Yes,
0,
0.2000,
Aux HW Loop HP Water Heater Outdoor Air Node,
Aux HW Loop HP Water Heater HP Water Heating Coil Air Outlet Node,
Aux HW Loop HP Water Heater Water Inlet Node,
Aux HW Loop HP Water Heater Water Outlet Node,
0.0000,
5.0000,
DryBulbTemperature,
THAEY_250_CAP_Heating,
,
,
THAEY_250_COP_Heating,
,
,
HPWHPLFFPLR;
CoilSystem:Cooling:DX,
AHU-O2 AHU Unitary Cooling Coil,
VRV_COOL_OPER,
AHU-O2 AHU Mixed Air Outlet,
AHU-O2 AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,
AHU-O2 Supply Side Outlet 1,
Coil:Cooling:DX:SingleSpeed,
AHU-O2 AHU Unitary Cooling Coil DX Cooling Coil,
None,
Yes,
No,
No,
2.0000;
CoilSystem:Heating:DX,
AHU-O2 AHU Unitary Heating Coil,
VRV_HEAT_OPER,
Coil:Heating:DX:SingleSpeed,
AHU-O2 AHU Unitary Heating Coil DX Heating Coil;
HeatExchanger:AirToAir:SensibleAndLatent,
AHU-O2 AHU Heat Recovery Device,
AHU02_AVAIL,
0.42,
0.75,
0.6,
0.625,
0.7,
0.625,
0.65,
0.75,
0.65,
AHU-O2 AHU Outdoor Air Inlet,
AHU-O2 AHU Heat Recovery Supply Outlet,
AHU-O2 AHU Relief Air Outlet,
AHU-O2 AHU Heat Recovery Relief Outlet,
945.000,
No,
Plate,
None,
1.70,
0.167,
0.0240,
Yes;
HeatExchanger:AirToAir:SensibleAndLatent,
AHU-O1 AHU Heat Recovery Device,
AHU01_AVAIL,
0.736364,
0.2,
0.000,
0.65,
0.000,
0.25,
0.000,
0.4,
0.000,
AHU-O1 AHU Outdoor Air Inlet,
AHU-O1 AHU Heat Recovery Supply Outlet,
AHU-O1 AHU Relief Air Outlet,
AHU-O1 AHU Heat Recovery Relief Outlet,
0.000,
No,
Plate,
None,
1.70,
0.167,
0.0240,
Yes;
AirConditioner:VariableRefrigerantFlow,
VRF Outdoor Unit,
VRV_MASTER_AVAIL,
69225,
3.2,
-5.00,
43.00,
P750_Cooling_HEAT_odb_iwb_LOW,
P750_Cooling_HEAT_odb_iwb_Boundary,
P750_Cooling_HEAT_odb_iwb_HIGH,
P750_Cooling_INPUT_odb_iwb_LOW,
P750_Cooling_INPUT_odb_iwb_Boundary,
P750_Cooling_INPUT_odb_iwb_HIGH,
P750_Ratio_Mod_PLR_Cooling_LOW,
P750_Ratio_Mod_PLR_Cooling_HIGH,
TCC VRF CoolingCombRatio,
VRFCPLFFPLR,
84000,
1.00,
2.5,
-20.00,
15.00,
P750_Heating_HEAT_owb_idb_LOW,
P750_Heating_HEAT_owb_idb_Boundary,
P750_Heating_HEAT_owb_idb_HIGH,
P750_Heating_INPUT_owb_idb_LOW,
P750_Heating_INPUT_owb_idb_Boundary,
P750_Heating_INPUT_owb_idb_HIGH,
WetBulbTemperature,
P750_Ratio_Mod_PLR_Heating_LOW,
P750_Ratio_Mod_PLR_Heating_HIGH,
TCC VRF HeatingCombRatio,
VRFCPLFFPLR,
0.5,
,
Scheduled,
VRV_MASTER_OPER,
VRF Outdoor Unit Zone List,
No,
34.71,
3.90,
P750_Piping_Length_HEAT_Coolling,
-0.0006,
34.71,
P750_Piping_Length_HEAT_Heating,
-0.0006,
45.000,
2,
0.500,
7.00,
ReverseCycle,
OnDemand,
P750_Defrost_Corr_Fac,
0.058333,
0,
7.00,
AirCooled,
VRF Outdoor Unit Outdoor Air Node,
,
autosize,
0.9000,
autosize,
autosize,
,
0.000,
2.00,
On 24/7,
Electricity,
-5.00,
15.0,
VRF Heat Recovery Cooling Capacity Modifier,
0.50,
0.1500,
VRF Heat Recovery Cooling Energy Modifier,
1.0000,
0.0000,
VRF Heat Recovery Heating Capacity Modifier,
1.0000,
0.1500,
VRF Heat Recovery Heating Energy Modifier,
1.0000,
0.0000;
ZoneTerminalUnitList,
VRF Outdoor Unit Zone List,
TZ3 VRF Indoor Unit,
TZ3 VRF Indoor Unit 1,
TZ3 VRF Indoor Unit 2,
TZ3 VRF Indoor Unit 3,
TZ8 VRF Indoor Unit,
TZ8 VRF Indoor Unit 1,
TZ9 VRF Indoor Unit,
TZ9 VRF Indoor Unit 1,
TZ11 VRF Indoor Unit,
TZ11 VRF Indoor Unit 1,
TZ4 VRF Indoor Unit,
TZ10 VRF Indoor Unit,
TZ2 VRF Indoor Unit;
Controller:WaterCoil,
AHU-O1 AHU Heating Coil Controller,
Temperature,
Normal,
Flow,
AHU-O1 AHU Heating Coil Air Outlet Node,
AHU-O1 AHU Heating Coil Water Inlet Node,
0.0001,
0.00428546625,
0.000000;
Controller:WaterCoil,
AHU-O1 AHU Cooling Coil Controller,
Temperature,
Reverse,
Flow,
AHU-O1 AHU Cooling Coil Air Outlet Node,
AHU-O1 AHU Cooling Coil Water Inlet Node,
0.0001,
0.00428546625,
0.000000;
Controller:OutdoorAir,
AHU-O2 AHU Outdoor Air Controller,
AHU-O2 AHU Relief Air Outlet,
AHU-O2 AHU Extract Fan Air Outlet Node,
AHU-O2 AHU Mixed Air Outlet,
AHU-O2 AHU Outdoor Air Inlet,
0.964444,
0.964444,
NoEconomizer,
ModulateFlow,
,
,
,
,
,
NoLockout,
FixedMinimum,
,
AHU02_SUPFLOWRATE,
AHU02_SUPFLOWRATE,
,
,
No,
,
1,
Yes,
BypassWhenWithinEconomizerLimits;
Controller:OutdoorAir,
AHU-O1 AHU Outdoor Air Controller,
AHU-O1 AHU Relief Air Outlet,
AHU-O1 AHU Extract Fan Air Outlet Node,
AHU-O1 AHU Mixed Air Outlet,
AHU-O1 AHU Outdoor Air Inlet,
0.9,
0.9,
NoEconomizer,
ModulateFlow,
,
,
,
,
,
NoLockout,
FixedMinimum,
,
AHU01_SUPFLOWRATE,
AHU01_SUPFLOWRATE,
,
,
No,
,
1,
Yes,
BypassWhenWithinEconomizerLimits;
AirLoopHVAC:ControllerList,
AHU-O2 AHU Outdoor air Controller List,
Controller:OutdoorAir,
AHU-O2 AHU Outdoor Air Controller;
AirLoopHVAC:ControllerList,
AHU-O1 AHU Outdoor air Controller List,
Controller:OutdoorAir,
AHU-O1 AHU Outdoor Air Controller;
AirLoopHVAC:ControllerList,
AHU-O1 Controllers,
Controller:WaterCoil,
AHU-O1 AHU Heating Coil Controller,
Controller:WaterCoil,
AHU-O1 AHU Cooling Coil Controller;
AirLoopHVAC,
AHU-O2,
,
AHU-O2 AvailabilityManager List,
0.964444,
AHU-O2 Branches,
,
AHU-O2 Supply Side Inlet,
AHU-O2 Demand Side Outlet,
AHU-O2 Demand Side Inlet List,
AHU-O2 Supply Side Outlet List;
AirLoopHVAC,
AHU-O1,
AHU-O1 Controllers,
AHU-O1 AvailabilityManager List,
0.9,
AHU-O1 Branches,
,
AHU-O1 Supply Side Inlet,
AHU-O1 Demand Side Outlet,
AHU-O1 Demand Side Inlet List,
AHU-O1 Supply Side Outlet List;
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
AHU-O2 AHU Outdoor air Equipment List,
HeatExchanger:AirToAir:SensibleAndLatent,
AHU-O2 AHU Heat Recovery Device,
OutdoorAir:Mixer,
AHU-O2 AHU Outdoor Air Mixer;
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
AHU-O1 AHU Outdoor air Equipment List,
HeatExchanger:AirToAir:SensibleAndLatent,
AHU-O1 AHU Heat Recovery Device,
OutdoorAir:Mixer,
AHU-O1 AHU Outdoor Air Mixer;
AirLoopHVAC:OutdoorAirSystem,
AHU-O2 AHU Outdoor air system,
AHU-O2 AHU Outdoor air Controller List,
AHU-O2 AHU Outdoor air Equipment List;
AirLoopHVAC:OutdoorAirSystem,
AHU-O1 AHU Outdoor air system,
AHU-O1 AHU Outdoor air Controller List,
AHU-O1 AHU Outdoor air Equipment List;
OutdoorAir:Mixer,
AHU-O2 AHU Outdoor Air Mixer,
AHU-O2 AHU Mixed Air Outlet,
AHU-O2 AHU Heat Recovery Supply Outlet,
AHU-O2 AHU Relief Air Outlet,
AHU-O2 AHU Extract Fan Air Outlet Node;
OutdoorAir:Mixer,
AHU-O1 AHU Outdoor Air Mixer,
AHU-O1 AHU Mixed Air Outlet,
AHU-O1 AHU Heat Recovery Supply Outlet,
AHU-O1 AHU Relief Air Outlet,
AHU-O1 AHU Extract Fan Air Outlet Node;
AirLoopHVAC:ZoneSplitter,
AHU-O2 Zone Splitter,
AHU-O2 Demand Side Inlet 1,
AHU-O2 Zone Splitter Outlet Node 1,
AHU-O2 Zone Splitter Outlet Node 2,
AHU-O2 Zone Splitter Outlet Node 3,
AHU-O2 Zone Splitter Outlet Node 4,
AHU-O2 Zone Splitter Outlet Node 5,
AHU-O2 Zone Splitter Outlet Node 6,
AHU-O2 Zone Splitter Outlet Node 7,
AHU-O2 Zone Splitter Outlet Node 8,
AHU-O2 Zone Splitter Outlet Node 9;
AirLoopHVAC:ZoneSplitter,
AHU-O1 Zone Splitter,
AHU-O1 Demand Side Inlet 1,
AHU-O1 Zone Splitter Outlet Node 1,
AHU-O1 Zone Splitter Outlet Node 2,
AHU-O1 Zone Splitter Outlet Node 3;
AirLoopHVAC:SupplyPath,
AHU-O2 Demand Side Supply Path 1,
AHU-O2 Demand Side Inlet 1,
AirLoopHVAC:ZoneSplitter,
AHU-O2 Zone Splitter;
AirLoopHVAC:SupplyPath,
AHU-O1 Demand Side Supply Path 1,
AHU-O1 Demand Side Inlet 1,
AirLoopHVAC:ZoneSplitter,
AHU-O1 Zone Splitter;
AirLoopHVAC:ZoneMixer,
AHU-O2 Zone Mixer,
AHU-O2 Demand Side Outlet,
AHU-O2 Zone Mixer Inlet Node 1,
AHU-O2 Zone Mixer Inlet Node 2,
AHU-O2 Zone Mixer Inlet Node 3,
AHU-O2 Zone Mixer Inlet Node 4,
AHU-O2 Zone Mixer Inlet Node 5,
AHU-O2 Zone Mixer Inlet Node 6,
AHU-O2 Zone Mixer Inlet Node 7,
AHU-O2 Zone Mixer Inlet Node 8,
AHU-O2 Zone Mixer Inlet Node 9;
AirLoopHVAC:ZoneMixer,
AHU-O1 Zone Mixer,
AHU-O1 Demand Side Outlet,
AHU-O1 Zone Mixer Inlet Node 1,
AHU-O1 Zone Mixer Inlet Node 2,
AHU-O1 Zone Mixer Inlet Node 3;
AirLoopHVAC:ReturnPath,
AHU-O2 Demand Side Return Path,
AHU-O2 Demand Side Outlet,
AirLoopHVAC:ZoneMixer,
AHU-O2 Zone Mixer;
AirLoopHVAC:ReturnPath,
AHU-O1 Demand Side Return Path,
AHU-O1 Demand Side Outlet,
AirLoopHVAC:ZoneMixer,
AHU-O1 Zone Mixer;
Branch,
AHU-O2 AHU Main Branch,
,
Fan:VariableVolume,
AHU-O2 AHU Extract Fan,
AHU-O2 Supply Side Inlet,
AHU-O2 AHU Extract Fan Air Outlet Node,
AirLoopHVAC:OutdoorAirSystem,
AHU-O2 AHU Outdoor air system,
AHU-O2 AHU Extract Fan Air Outlet Node,
AHU-O2 AHU Mixed Air Outlet,
CoilSystem:Cooling:DX,
AHU-O2 AHU Unitary Cooling Coil,
AHU-O2 AHU Mixed Air Outlet,
AHU-O2 AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,
CoilSystem:Heating:DX,
AHU-O2 AHU Unitary Heating Coil,
AHU-O2 AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,
AHU-O2 AHU Unitary Heating Coil DX Heating Coil Air Outlet Node,
Fan:VariableVolume,
AHU-O2 AHU Supply Fan,
AHU-O2 AHU Unitary Heating Coil DX Heating Coil Air Outlet Node,
AHU-O2 Supply Side Outlet 1;
Branch,
AHU-O1 AHU Main Branch,
,
Fan:VariableVolume,
AHU-O1 AHU Extract Fan,
AHU-O1 Supply Side Inlet,
AHU-O1 AHU Extract Fan Air Outlet Node,
AirLoopHVAC:OutdoorAirSystem,
AHU-O1 AHU Outdoor air system,
AHU-O1 AHU Extract Fan Air Outlet Node,
AHU-O1 AHU Mixed Air Outlet,
Coil:Heating:Water,
AHU-O1 AHU Heating Coil,
AHU-O1 AHU Mixed Air Outlet,
AHU-O1 AHU Heating Coil Air Outlet Node,
Coil:Cooling:Water,
AHU-O1 AHU Cooling Coil,
AHU-O1 AHU Heating Coil Air Outlet Node,
AHU-O1 AHU Cooling Coil Air Outlet Node,
Fan:VariableVolume,
AHU-O1 AHU Supply Fan,
AHU-O1 AHU Cooling Coil Air Outlet Node,
AHU-O1 Supply Side Outlet 1;
Branch,
HP CHW Loop Demand Side Inlet Branch,
,
Pipe:Adiabatic,
HP CHW Loop Demand Side Inlet Branch Pipe,
HP CHW Loop Demand Side Inlet,
HP CHW Loop Demand Side Inlet Branch Pipe Outlet;
Branch,
HP CHW Loop Demand Side Bypass Branch,
,
Pipe:Adiabatic,
HP CHW Loop Demand Side Bypass Pipe,
HP CHW Loop Demand Side Bypass Pipe Inlet Node,
HP CHW Loop Demand Side Bypass Pipe Outlet Node;
Branch,
AHU-O1 AHU Cooling Coil HP CHW Loop Demand Side Branch,
,
Coil:Cooling:Water,
AHU-O1 AHU Cooling Coil,
AHU-O1 AHU Cooling Coil Water Inlet Node,
AHU-O1 AHU Cooling Coil Water Outlet Node;
Branch,
HP CHW Loop Demand Side Outlet Branch,
,
Pipe:Adiabatic,
HP CHW Loop Demand Side Outlet Branch Pipe,
HP CHW Loop Demand Side Outlet Branch Pipe Inlet,
HP CHW Loop Demand Side Outlet;
Branch,
HP CHW Loop Supply Side Inlet Branch,
,
Pump:VariableSpeed,
HP CHW Loop Supply Pump,
HP CHW Loop Supply Side Inlet,
HP CHW Loop Supply Pump Water Outlet Node;
Branch,
HP CHW Loop Supply Side Bypass Branch,
,
Pipe:Adiabatic,
HP CHW Loop Supply Side Bypass Pipe,
HP CHW Loop Supply Side Bypass Pipe Inlet Node,
HP CHW Loop Supply Side Bypass Pipe Outlet Node;
Branch,
Chiller HP CHW Loop Supply Side Branch,
,
Chiller:Electric:EIR,
Chiller,
Chiller CHW Inlet Node,
Chiller CHW Outlet Node;
Branch,
HP CHW Loop Supply Side Outlet Branch,
,
Pipe:Adiabatic,
HP CHW Loop Supply Side Outlet Branch Pipe,
HP CHW Loop Supply Side Outlet Branch Pipe Inlet,
HP CHW Loop Supply Side Outlet;
Branch,
HP HW Loop Demand Side Inlet Branch,
,
Pipe:Adiabatic,
HP HW Loop Demand Side Inlet Branch Pipe,
HP HW Loop Demand Side Inlet,
HP HW Loop Demand Side Inlet Branch Pipe Outlet;
Branch,
HP HW Loop Demand Side Bypass Branch,
,
Pipe:Adiabatic,
HP HW Loop Demand Side Bypass Pipe,
HP HW Loop Demand Side Bypass Pipe Inlet Node,
HP HW Loop Demand Side Bypass Pipe Outlet Node;
Branch,
AHU-O1 AHU Heating Coil HP HW Loop Demand Side Branch,
,
Coil:Heating:Water,
AHU-O1 AHU Heating Coil,
AHU-O1 AHU Heating Coil Water Inlet Node,
AHU-O1 AHU Heating Coil Water Outlet Node;
Branch,
HP HW Loop Demand Side Outlet Branch,
,
Pipe:Adiabatic,
HP HW Loop Demand Side Outlet Branch Pipe,
HP HW Loop Demand Side Outlet Branch Pipe Inlet,
HP HW Loop Demand Side Outlet;
Branch,
HP HW Loop Supply Side Inlet Branch,
,
Pump:VariableSpeed,
HP HW Loop Supply Pump,
HP HW Loop Supply Side Inlet,
HP HW Loop Supply Pump Water Outlet Node;
Branch,
Aux HW Loop HP Water Heater HP HW Loop Supply Side Branch,
,
WaterHeater:HeatPump:PumpedCondenser,
Aux HW Loop HP Water Heater,
Aux HW Loop HP Water Heater Water Heater DHW Inlet Node,
Aux HW Loop HP Water Heater Water Heater DHW Outlet Node;
Branch,
HP HW Loop Supply Side Outlet Branch,
,
Pipe:Adiabatic,
HP HW Loop Supply Side Outlet Branch Pipe,
HP HW Loop Supply Side Outlet Branch Pipe Inlet,
HP HW Loop Supply Side Outlet;
BranchList,
AHU-O2 Branches,
AHU-O2 AHU Main Branch;
BranchList,
AHU-O1 Branches,
AHU-O1 AHU Main Branch;
BranchList,
HP CHW Loop Demand Side Branches,
HP CHW Loop Demand Side Inlet Branch,
HP CHW Loop Demand Side Bypass Branch,
AHU-O1 AHU Cooling Coil HP CHW Loop Demand Side Branch,
HP CHW Loop Demand Side Outlet Branch;
BranchList,
HP CHW Loop Supply Side Branches,
HP CHW Loop Supply Side Inlet Branch,
HP CHW Loop Supply Side Bypass Branch,
Chiller HP CHW Loop Supply Side Branch,
HP CHW Loop Supply Side Outlet Branch;
BranchList,
HP HW Loop Demand Side Branches,
HP HW Loop Demand Side Inlet Branch,
HP HW Loop Demand Side Bypass Branch,
AHU-O1 AHU Heating Coil HP HW Loop Demand Side Branch,
HP HW Loop Demand Side Outlet Branch;
BranchList,
HP HW Loop Supply Side Branches,
HP HW Loop Supply Side Inlet Branch,
Aux HW Loop HP Water Heater HP HW Loop Supply Side Branch,
HP HW Loop Supply Side Outlet Branch;
Connector:Splitter,
HP CHW Loop Demand Splitter,
HP CHW Loop Demand Side Inlet Branch,
HP CHW Loop Demand Side Bypass Branch,
AHU-O1 AHU Cooling Coil HP CHW Loop Demand Side Branch;
Connector:Splitter,
HP CHW Loop Supply Splitter,
HP CHW Loop Supply Side Inlet Branch,
HP CHW Loop Supply Side Bypass Branch,
Chiller HP CHW Loop Supply Side Branch;
Connector:Splitter,
HP HW Loop Demand Splitter,
HP HW Loop Demand Side Inlet Branch,
HP HW Loop Demand Side Bypass Branch,
AHU-O1 AHU Heating Coil HP HW Loop Demand Side Branch;
Connector:Splitter,
HP HW Loop Supply Splitter,
HP HW Loop Supply Side Inlet Branch,
Aux HW Loop HP Water Heater HP HW Loop Supply Side Branch;
Connector:Mixer,
HP CHW Loop Demand Mixer,
HP CHW Loop Demand Side Outlet Branch,
AHU-O1 AHU Cooling Coil HP CHW Loop Demand Side Branch,
HP CHW Loop Demand Side Bypass Branch;
Connector:Mixer,
HP CHW Loop Supply Mixer,
HP CHW Loop Supply Side Outlet Branch,
Chiller HP CHW Loop Supply Side Branch,
HP CHW Loop Supply Side Bypass Branch;
Connector:Mixer,
HP HW Loop Demand Mixer,
HP HW Loop Demand Side Outlet Branch,
HP HW Loop Demand Side Bypass Branch,
AHU-O1 AHU Heating Coil HP HW Loop Demand Side Branch;
Connector:Mixer,
HP HW Loop Supply Mixer,
HP HW Loop Supply Side Outlet Branch,
Aux HW Loop HP Water Heater HP HW Loop Supply Side Branch;
ConnectorList,
HP CHW Loop Demand Side Connectors,
Connector:Splitter,
HP CHW Loop Demand Splitter,
Connector:Mixer,
HP CHW Loop Demand Mixer;
ConnectorList,
HP CHW Loop Supply Side Connectors,
Connector:Splitter,
HP CHW Loop Supply Splitter,
Connector:Mixer,
HP CHW Loop Supply Mixer;
ConnectorList,
HP HW Loop Demand Side Connectors,
Connector:Splitter,
HP HW Loop Demand Splitter,
Connector:Mixer,
HP HW Loop Demand Mixer;
ConnectorList,
HP HW Loop Supply Side Connectors,
Connector:Splitter,
HP HW Loop Supply Splitter,
Connector:Mixer,
HP HW Loop Supply Mixer;
NodeList,
AHU-O2 Demand Side Inlet List,
AHU-O2 Demand Side Inlet 1;
NodeList,
AHU-O2 Supply Side Outlet List,
AHU-O2 Supply Side Outlet 1;
NodeList,
AHU-O1 Demand Side Inlet List,
AHU-O1 Demand Side Inlet 1;
NodeList,
AHU-O1 Supply Side Outlet List,
AHU-O1 Supply Side Outlet 1;
NodeList,
TZ4 Air Inlet Node List,
TZ4 VRF Indoor Unit Supply Outlet,
TZ4 Single Duct CAV No Reheat Supply Outlet;
NodeList,
TZ4 Air Exhaust Node List,
TZ4 VRF Indoor Unit Return;
NodeList,
TZ10 Air Inlet Node List,
TZ10 VRF Indoor Unit Supply Outlet,
TZ10 Single Duct CAV No Reheat Supply Outlet;
NodeList,
TZ10 Air Exhaust Node List,
TZ10 VRF Indoor Unit Return;
NodeList,
TZ2 Air Inlet Node List,
TZ2 VRF Indoor Unit Supply Outlet,
TZ2 Single Duct CAV No Reheat Supply Outlet;
NodeList,
TZ2 Air Exhaust Node List,
TZ2 VRF Indoor Unit Return;
NodeList,
TZ6 Air Inlet Node List,
TZ6 Single Duct CAV No Reheat Supply Outlet;
NodeList,
TZ7 Air Inlet Node List,
TZ7 Single Duct CAV No Reheat Supply Outlet;
NodeList,
TZ5 Air Inlet Node List,
TZ5 Single Duct CAV No Reheat Supply Outlet;
NodeList,
TZ8 Air Inlet Node List,
TZ8 VRF Indoor Unit Supply Outlet,
TZ8 VRF Indoor Unit 1 Supply Outlet,
TZ8 Single Duct CAV No Reheat Supply Outlet;
NodeList,
TZ8 Air Exhaust Node List,
TZ8 VRF Indoor Unit Return,
TZ8 VRF Indoor Unit 1 Return;
NodeList,
TZ9 Air Inlet Node List,
TZ9 VRF Indoor Unit Supply Outlet,
TZ9 VRF Indoor Unit 1 Supply Outlet,
TZ9 Single Duct CAV No Reheat Supply Outlet;
NodeList,
TZ9 Air Exhaust Node List,
TZ9 VRF Indoor Unit Return,
TZ9 VRF Indoor Unit 1 Return;
NodeList,
TZ11 Air Inlet Node List,
TZ11 VRF Indoor Unit Supply Outlet,
TZ11 VRF Indoor Unit 1 Supply Outlet,
TZ11 Single Duct CAV No Reheat Supply Outlet;
NodeList,
TZ11 Air Exhaust Node List,
TZ11 VRF Indoor Unit Return,
TZ11 VRF Indoor Unit 1 Return;
NodeList,
TZ3 Air Inlet Node List,
TZ3 VRF Indoor Unit Supply Outlet,
TZ3 VRF Indoor Unit 1 Supply Outlet,
TZ3 VRF Indoor Unit 2 Supply Outlet,
TZ3 VRF Indoor Unit 3 Supply Outlet,
TZ3 Single Duct CAV No Reheat Supply Outlet;
NodeList,
TZ3 Air Exhaust Node List,
TZ3 VRF Indoor Unit Return,
TZ3 VRF Indoor Unit 1 Return,
TZ3 VRF Indoor Unit 2 Return,
TZ3 VRF Indoor Unit 3 Return;
NodeList,
TZ12 Air Inlet Node List,
TZ12 Single Duct CAV No Reheat Supply Outlet;
NodeList,
TZ1 Air Inlet Node List,
TZ1 Single Duct CAV No Reheat Supply Outlet;
NodeList,
HP-CHW_SetPoint Node List,
HP CHW Loop Supply Side Outlet;
NodeList,
HP-HW_SetPoint Node List,
HP HW Loop Supply Side Outlet;
NodeList,
AHU-O2_SetPoint_AIR,
AHU-O2 Supply Side Outlet 1;
NodeList,
AHU-O1_SetPoint_AIR,
AHU-O1 Supply Side Outlet 1;
NodeList,
AHU-O1_SetPoint_AIR_mHEAT,
AHU-O1 Supply Side Inlet;
OutdoorAir:NodeList,
AHU-O2 AHU Outdoor Air Inlet;
OutdoorAir:NodeList,
AHU-O1 AHU Outdoor Air Inlet;
OutdoorAir:NodeList,
Chiller Outdoor Air Condenser Node;
OutdoorAir:NodeList,
Aux HW Loop HP Water Heater Outdoor Air Node;
OutdoorAir:NodeList,
Aux HW Loop HP Water Heater Water Heater Outdoor Air Node;
OutdoorAir:NodeList,
VRF Outdoor Unit Outdoor Air Node;
Pipe:Adiabatic,
HP CHW Loop Demand Side Inlet Branch Pipe,
HP CHW Loop Demand Side Inlet,
HP CHW Loop Demand Side Inlet Branch Pipe Outlet;
Pipe:Adiabatic,
HP CHW Loop Demand Side Bypass Pipe,
HP CHW Loop Demand Side Bypass Pipe Inlet Node,
HP CHW Loop Demand Side Bypass Pipe Outlet Node;
Pipe:Adiabatic,
HP CHW Loop Demand Side Outlet Branch Pipe,
HP CHW Loop Demand Side Outlet Branch Pipe Inlet,
HP CHW Loop Demand Side Outlet;
Pipe:Adiabatic,
HP CHW Loop Supply Side Bypass Pipe,
HP CHW Loop Supply Side Bypass Pipe Inlet Node,
HP CHW Loop Supply Side Bypass Pipe Outlet Node;
Pipe:Adiabatic,
HP CHW Loop Supply Side Outlet Branch Pipe,
HP CHW Loop Supply Side Outlet Branch Pipe Inlet,
HP CHW Loop Supply Side Outlet;
Pipe:Adiabatic,
HP HW Loop Demand Side Inlet Branch Pipe,
HP HW Loop Demand Side Inlet,
HP HW Loop Demand Side Inlet Branch Pipe Outlet;
Pipe:Adiabatic,
HP HW Loop Demand Side Bypass Pipe,
HP HW Loop Demand Side Bypass Pipe Inlet Node,
HP HW Loop Demand Side Bypass Pipe Outlet Node;
Pipe:Adiabatic,
HP HW Loop Demand Side Outlet Branch Pipe,
HP HW Loop Demand Side Outlet Branch Pipe Inlet,
HP HW Loop Demand Side Outlet;
Pipe:Adiabatic,
HP HW Loop Supply Side Outlet Branch Pipe,
HP HW Loop Supply Side Outlet Branch Pipe Inlet,
HP HW Loop Supply Side Outlet;
Pump:VariableSpeed,
HP CHW Loop Supply Pump,
HP CHW Loop Supply Side Inlet,
HP CHW Loop Supply Pump Water Outlet Node,
0.003144,
20000.00,
310.00,
0.65,
0.00,
0.0000,
1.0000,
0.0000,
0.0000,
0.000000,
Intermittent;
Pump:VariableSpeed,
HP HW Loop Supply Pump,
HP HW Loop Supply Side Inlet,
HP HW Loop Supply Pump Water Outlet Node,
0.003144,
20000.00,
470.00,
0.75,
0.00,
0.0000,
1.0000,
0.0000,
0.0000,
0.000000,
Intermittent;
Chiller:Electric:EIR,
Chiller,
44275,
1.6,
7.00,
35.00,
0.005196,
4.1,
THAEY_250_CAP_Cooling,
THAEY_250_COP_Cooling,
ElectricEIRChiller McQuay AGZ017BS 54.5kW/2.67COP EIRFPLR,
0.25,
1.15,
1.00,
0.25,
Chiller CHW Inlet Node,
Chiller CHW Outlet Node,
Chiller Outdoor Air Condenser Node,
,
AirCooled,
0.03,
1.00,
2.00,
NotModulated,
0.0,
,
,
1.00,
0.00,
2.00,
On 24/7,
1.00;
WaterHeater:Mixed,
Aux HW Loop HP Water Heater Water Heater,
0.0046,
Chilled water flow set point temperature,
0.01,
90.00,
Cycle,
0.0,
0.0,
,
,
Electricity,
0.8,
,
,
,
,
,
,
,
Outdoors,
,
,
Aux HW Loop HP Water Heater Water Heater Outdoor Air Node,
350,
1.00,
0.0000,
1.00,
0.000000,
,
,
Aux HW Loop HP Water Heater Water Heater DHW Inlet Node,
Aux HW Loop HP Water Heater Water Heater DHW Outlet Node,
1.00,
Aux HW Loop HP Water Heater Water Outlet Node,
Aux HW Loop HP Water Heater Water Inlet Node,
1.00,
autosize,
0.00211458333333333,
0.25,
IndirectHeatPrimarySetpoint;
WaterHeater:Sizing,
Aux HW Loop HP Water Heater Water Heater,
PeakDraw,
1,
0.25,
0.0046,
4,
2,
0.200000,
0.200000,
0.020000,
0.020000,
4,
0.200000,
0.200000,
0.200,
1.000;
WaterHeater:HeatPump:PumpedCondenser,
Aux HW Loop HP Water Heater,
HP_HEAT_AVAIL,
Hot water flow set point temperature,
0.01,
Aux HW Loop HP Water Heater Water Inlet Node,
Aux HW Loop HP Water Heater Water Outlet Node,
autocalculate,
autocalculate,
OutdoorAirOnly,
,
,
Aux HW Loop HP Water Heater Outdoor Air Node,
Aux HW Loop HP Water Heater Exhaust Air Node,
,
,
,
WaterHeater:Mixed,
Aux HW Loop HP Water Heater Water Heater,
Aux HW Loop HP Water Heater Water Heater DHW Inlet Node,
Aux HW Loop HP Water Heater Water Heater DHW Outlet Node,
Coil:WaterHeating:AirToWaterHeatPump:Pumped,
Aux HW Loop HP Water Heater HP Water Heating Coil,
-5,
42,
Outdoors,
,
Fan:OnOff,
Aux HW Loop HP Water Heater Supply Fan,
DrawThrough,
0.0000,
0.0000,
Outdoors,
,
,
,
Simultaneous,
0.00,
0.0,
0.00;
PlantLoop,
HP CHW Loop,
UserDefinedFluidType,
HP CHW Loop Glycol Concentration,
HP CHW Loop Operation,
HP CHW Loop Supply Side Outlet,
50.00,
0.00,
0.005213,
0.000000,
0.275,
HP CHW Loop Supply Side Inlet,
HP CHW Loop Supply Side Outlet,
HP CHW Loop Supply Side Branches,
HP CHW Loop Supply Side Connectors,
HP CHW Loop Demand Side Inlet,
HP CHW Loop Demand Side Outlet,
HP CHW Loop Demand Side Branches,
HP CHW Loop Demand Side Connectors,
SequentialLoad,
HP CHW Loop AvailabilityManager List,
SingleSetpoint,
None,
None;
PlantLoop,
HP HW Loop,
UserDefinedFluidType,
HP CHW Loop Glycol Concentration,
HP HW Loop Operation,
HP HW Loop Supply Side Outlet,
50.00,
0.00,
0.005213,
0.000000,
0.275,
HP HW Loop Supply Side Inlet,
HP HW Loop Supply Side Outlet,
HP HW Loop Supply Side Branches,
HP HW Loop Supply Side Connectors,
HP HW Loop Demand Side Inlet,
HP HW Loop Demand Side Outlet,
HP HW Loop Demand Side Branches,
HP HW Loop Demand Side Connectors,
SequentialLoad,
HP HW Loop AvailabilityManager List,
SingleSetpoint,
None,
None;
PlantEquipmentList,
HP CHW Loop Scheme 1 Range 1 Equipment List,
Chiller:Electric:EIR,
Chiller;
PlantEquipmentList,
HP HW Loop Scheme 1 Range 1 Equipment List,
WaterHeater:HeatPump:PumpedCondenser,
Aux HW Loop HP Water Heater;
PlantEquipmentOperation:CoolingLoad,
HP CHW Loop Scheme 1,
0.00,
1000000000000000.00,
HP CHW Loop Scheme 1 Range 1 Equipment List;
PlantEquipmentOperation:HeatingLoad,
HP HW Loop Scheme 1,
0.00,
1000000000000000.00,
HP HW Loop Scheme 1 Range 1 Equipment List;
PlantEquipmentOperationSchemes,
HP CHW Loop Operation,
PlantEquipmentOperation:CoolingLoad,
HP CHW Loop Scheme 1,
HP_COOL_AVAIL;
PlantEquipmentOperationSchemes,
HP HW Loop Operation,
PlantEquipmentOperation:HeatingLoad,
HP HW Loop Scheme 1,
HP_HEAT_AVAIL;
EnergyManagementSystem:Sensor,
SENSOR_GROUND_temp_TZ1,
GROUND_TEMP,
Schedule Value;
EnergyManagementSystem:Sensor,
SENSOR_GROUND_temp_TZ2,
GROUND_TEMP,
Schedule Value;
EnergyManagementSystem:Sensor,
SENSOR_GROUND_temp_TZ3,
GROUND_TEMP,
Schedule Value;
EnergyManagementSystem:Sensor,
SENSOR_GROUND_temp_TZ4,
GROUND_TEMP,
Schedule Value;
EnergyManagementSystem:Sensor,
SENSOR_GROUND_temp_TZ5,
GROUND_TEMP,
Schedule Value;
EnergyManagementSystem:Sensor,
SENSOR_GROUND_temp_TZ13,
GROUND_TEMP,
Schedule Value;
EnergyManagementSystem:Sensor,
HP1_AVAIL,
HP_HEAT_OPER,
Schedule Value;
EnergyManagementSystem:Sensor,
AHU01_FAN,
AHU01_SUPFLOWRATE,
Schedule Value;
EnergyManagementSystem:Sensor,
TZ05_HEAT_Setpoint,
TZ5_Tsp_room,
Schedule Value;
EnergyManagementSystem:Sensor,
TZ05_COOL_Setpoint,
TZ5_Tsp_room,
Schedule Value;
EnergyManagementSystem:Sensor,
TZ05_Temperature,
TZ5,
Zone Mean Air Temperature;
EnergyManagementSystem:Sensor,
HEATING_SENSOR,
HP_HEAT_AVAIL,
Schedule Value;
EnergyManagementSystem:Sensor,
COOLING_SENSOR,
HP_COOL_AVAIL,
Schedule Value;
EnergyManagementSystem:Sensor,
HEAT_FORCEOFF,
Off 24/7,
Schedule Value;
EnergyManagementSystem:Sensor,
AHU01_ONOFF,
AHU01_AVAIL,
Schedule Value;
EnergyManagementSystem:Sensor,
WATER_TEMP,
WATER_TEMP_SP,
Schedule Value;
EnergyManagementSystem:Sensor,
HOT_WATER_OFF,
HOT_WATER_OFFSP,
Schedule Value;
EnergyManagementSystem:Sensor,
COOL_WATER_OFF,
COOL_WATER_OFF_SP,
Schedule Value;
EnergyManagementSystem:Sensor,
TmediaTZ8,
TZ8,
Zone Mean Air Temperature;
EnergyManagementSystem:Sensor,
TsetTZ8,
TZ8,
Zone Thermostat Heating Setpoint Temperature;
EnergyManagementSystem:Sensor,
TmediaTZ3,
TZ3,
Zone Mean Air Temperature;
EnergyManagementSystem:Sensor,
TsetTZ3,
TZ3,
Zone Thermostat Heating Setpoint Temperature;
EnergyManagementSystem:Sensor,
TmediaTZ9,
TZ9,
Zone Mean Air Temperature;
EnergyManagementSystem:Sensor,
TsetTZ9,
TZ9,
Zone Thermostat Heating Setpoint Temperature;
EnergyManagementSystem:Sensor,
TmediaTZ11,
TZ11,
Zone Mean Air Temperature;
EnergyManagementSystem:Sensor,
TsetTZ11,
TZ11,
Zone Thermostat Heating Setpoint Temperature;
EnergyManagementSystem:Sensor,
TmediaTZ4,
TZ4,
Zone Mean Air Temperature;
EnergyManagementSystem:Sensor,
TsetTZ4,
TZ4,
Zone Thermostat Heating Setpoint Temperature;
EnergyManagementSystem:Sensor,
TmediaTZ10,
TZ10,
Zone Mean Air Temperature;
EnergyManagementSystem:Sensor,
TsetTZ10,
TZ10,
Zone Thermostat Heating Setpoint Temperature;
EnergyManagementSystem:Sensor,
TmediaTZ2,
TZ2,
Zone Mean Air Temperature;
EnergyManagementSystem:Sensor,
TsetTZ2,
TZ2,
Zone Thermostat Heating Setpoint Temperature;
EnergyManagementSystem:Sensor,
Cooling_onoff,
VRV_COOL_OPER,
Schedule Value;
EnergyManagementSystem:Sensor,
Heating_onoff,
VRV_HEAT_OPER,
Schedule Value;
EnergyManagementSystem:Actuator,
MyTemp_GROUND_Temp_TZ1,
GROUND_surface_temp_TZ1,
Schedule:constant,
Schedule Value;
EnergyManagementSystem:Actuator,
MyTemp_GROUND_Temp_TZ2,
GROUND_surface_temp_TZ2,
Schedule:constant,
Schedule Value;
EnergyManagementSystem:Actuator,
MyTemp_GROUND_Temp_TZ3,
GROUND_surface_temp_TZ3,
Schedule:constant,
Schedule Value;
EnergyManagementSystem:Actuator,
MyTemp_GROUND_Temp_TZ4,
GROUND_surface_temp_TZ4,
Schedule:constant,
Schedule Value;
EnergyManagementSystem:Actuator,
MyTemp_GROUND_Temp_TZ5,
GROUND_surface_temp_TZ5,
Schedule:constant,
Schedule Value;
EnergyManagementSystem:Actuator,
MyTemp_GROUND_Temp_TZ13,
GROUND_surface_temp_TZ13,
Schedule:constant,
Schedule Value;
EnergyManagementSystem:Actuator,
HP1Component,
AUX HW LOOP HP WATER HEATER,
Plant Component WaterHeater:HeatPump:PumpedCondenser,
On/Off Supervisory;
EnergyManagementSystem:Actuator,
HP1Branch,
AUX HW LOOP HP WATER HEATER HP HW LOOP SUPPLY SIDE BRANCH,
Supply Side Branch,
On/Off Supervisory;
EnergyManagementSystem:Actuator,
AHU01_FAN_ACT,
AHU-O1 AHU Supply Fan,
Fan,
Fan Air Mass Flow Rate;
EnergyManagementSystem:Actuator,
ACT_WATERTEMP_HOT,
HOT WATER FLOW SET POINT TEMPERATURE,
Schedule:Compact,
Schedule Value;
EnergyManagementSystem:Actuator,
ACT_WATERTEMP_COOL,
Chilled water flow set point temperature,
Schedule:Compact,
Schedule Value;
EnergyManagementSystem:Actuator,
FanFC_TZ8Actuator,
TZ8 VRF Indoor Unit Supply Fan,
Fan,
Fan Air Mass Flow Rate;
EnergyManagementSystem:Actuator,
FanFC_TZ8Actuator1,
TZ8 VRF Indoor Unit 1 Supply Fan,
Fan,
Fan Air Mass Flow Rate;
EnergyManagementSystem:Actuator,
FanFC_TZ3Actuator,
TZ3 VRF Indoor Unit Supply Fan,
Fan,
Fan Air Mass Flow Rate;
EnergyManagementSystem:Actuator,
FanFC_TZ3Actuator1,
TZ3 VRF Indoor Unit 1 Supply Fan,
Fan,
Fan Air Mass Flow Rate;
EnergyManagementSystem:Actuator,
FanFC_TZ3Actuator2,
TZ3 VRF Indoor Unit 2 Supply Fan,
Fan,
Fan Air Mass Flow Rate;
EnergyManagementSystem:Actuator,
FanFC_TZ3Actuator3,
TZ3 VRF Indoor Unit 3 Supply Fan,
Fan,
Fan Air Mass Flow Rate;
EnergyManagementSystem:Actuator,
FanFC_TZ9Actuator,
TZ9 VRF Indoor Unit Supply Fan,
Fan,
Fan Air Mass Flow Rate;
EnergyManagementSystem:Actuator,
FanFC_TZ9Actuator1,
TZ9 VRF Indoor Unit 1 Supply Fan,
Fan,
Fan Air Mass Flow Rate;
EnergyManagementSystem:Actuator,
FanFC_TZ11Actuator,
TZ11 VRF Indoor Unit Supply Fan,
Fan,
Fan Air Mass Flow Rate;
EnergyManagementSystem:Actuator,
FanFC_TZ11Actuator1,
TZ11 VRF Indoor Unit 1 Supply Fan,
Fan,
Fan Air Mass Flow Rate;
EnergyManagementSystem:Actuator,
FanFC_TZ4Actuator,
TZ4 VRF Indoor Unit Supply Fan,
Fan,
Fan Air Mass Flow Rate;
EnergyManagementSystem:Actuator,
FanFC_TZ10Actuator,
TZ10 VRF Indoor Unit Supply Fan,
Fan,
Fan Air Mass Flow Rate;
EnergyManagementSystem:Actuator,
FanFC_TZ2Actuator,
TZ2 VRF Indoor Unit Supply Fan,
Fan,
Fan Air Mass Flow Rate;
EnergyManagementSystem:ProgramCallingManager,
CAL_GROUND_Temp,
BeginTimestepBeforePredictor,
MyTemp_GROUND_Temp_Prog;
EnergyManagementSystem:ProgramCallingManager,
ChangeAHUInletConditionsCall,
BeginTimestepBeforePredictor,
ChangeAHUInletConditions;
EnergyManagementSystem:ProgramCallingManager,
HWloopcall,
BeginTimestepBeforePredictor,
ControlstrategyFCU;
EnergyManagementSystem:Program,
MyTemp_GROUND_Temp_Prog,
SET MyTemp_GROUND_Temp_TZ1 = SENSOR_GROUND_temp_TZ1 + 0,
SET MyTemp_GROUND_Temp_TZ2 = SENSOR_GROUND_temp_TZ2 + 0,
SET MyTemp_GROUND_Temp_TZ3 = SENSOR_GROUND_temp_TZ3 + -2,
SET MyTemp_GROUND_Temp_TZ4 = SENSOR_GROUND_temp_TZ4 + 0,
SET MyTemp_GROUND_Temp_TZ5 = SENSOR_GROUND_temp_TZ5 + 6,
SET MyTemp_GROUND_Temp_TZ13 = SENSOR_GROUND_temp_TZ13 + 0;
EnergyManagementSystem:Program,
ChangeAHUInletConditions,
SET TOLERANCE = 0.5,
IF HEATING_SENSOR == 1 && AHU01_ONOFF == 1 && TZ05_Temperature <= TZ05_HEAT_Setpoint-TOLERANCE,
SET HP1Component = HP1_AVAIL,
SET HP1Branch = HP1_AVAIL,
SET ACT_WATERTEMP_HOT = WATER_TEMP,
SET AHU01_FAN_ACT = 1.204*AHU01_FAN*0.9,
ELSEIF HEATING_SENSOR == 1 && AHU01_ONOFF == 1 && TZ05_Temperature > TZ05_HEAT_Setpoint  - 0.05,
SET HP1Component = HEAT_FORCEOFF,
SET HP1Branch = HEAT_FORCEOFF,
SET ACT_WATERTEMP_HOT = HOT_WATER_OFF,
SET AHU01_FAN_ACT = 0,
ELSEIF HEATING_SENSOR == 1 && AHU01_ONOFF == 0,
SET HP1Component = HEAT_FORCEOFF,
SET HP1Branch = HEAT_FORCEOFF,
SET ACT_WATERTEMP_HOT = HOT_WATER_OFF,
SET AHU01_FAN_ACT = 0,
ELSEIF COOLING_SENSOR == 1 && AHU01_ONOFF == 1 && TZ05_Temperature >= TZ05_COOL_Setpoint + TOLERANCE,
SET AHU01_FAN_ACT = 1.204*AHU01_FAN*0.9,
SET ACT_WATERTEMP_COOL = WATER_TEMP,
ELSEIF COOLING_SENSOR == 1 && AHU01_ONOFF == 1 && TZ05_Temperature < TZ05_COOL_Setpoint + 0.05,
SET AHU01_FAN_ACT = 0,
SET ACT_WATERTEMP_COOL = COOL_WATER_OFF,
ELSEIF COOLING_SENSOR == 1 && AHU01_ONOFF == 0,
SET AHU01_FAN_ACT = 0,
SET ACT_WATERTEMP_COOL = COOL_WATER_OFF,
ENDIF;
EnergyManagementSystem:Program,
ControlstrategyFCU,
SET TOLERANCE = 0.5,
SET TOLERANCE2 = 0.05,
SET FanFC_TZ8Actuator = 0,
SET FanFC_TZ8Actuator1 = 0,
IF Heating_onoff == 1 && TmediaTZ8 <= TsetTZ8-TOLERANCE,
SET FanFC_TZ8Actuator = 1,
SET FanFC_TZ8Actuator1 = 1,
ELSEIF Heating_onoff == 1 && TmediaTZ8 > TsetTZ8  - TOLERANCE2,
SET FanFC_TZ8Actuator = 0,
SET FanFC_TZ8Actuator1 = 0,
ELSEIF Cooling_onoff == 1 && TmediaTZ8 < TsetTZ8 + TOLERANCE2,
SET FanFC_TZ8Actuator = 0,
SET FanFC_TZ8Actuator1 = 0,
ELSEIF Cooling_onoff == 1 && TmediaTZ8 > TsetTZ8  + TOLERANCE,
SET FanFC_TZ8Actuator = 1,
SET FanFC_TZ8Actuator1 = 1,
ENDIF,
SET FanFC_TZ3Actuator = 0,
SET FanFC_TZ3Actuator1 = 0,
SET FanFC_TZ3Actuator2 = 0,
SET FanFC_TZ3Actuator3 = 0,
IF Heating_onoff == 1 && TmediaTZ3 <= TsetTZ3-TOLERANCE,
SET FanFC_TZ3Actuator = 1,
SET FanFC_TZ3Actuator1 = 1,
SET FanFC_TZ3Actuator2 = 1,
SET FanFC_TZ3Actuator3 = 1,
ELSEIF Heating_onoff == 1 && TmediaTZ3 > TsetTZ3  - TOLERANCE2,
SET FanFC_TZ3Actuator = 0,
SET FanFC_TZ3Actuator1 = 0,
SET FanFC_TZ3Actuator2 = 0,
SET FanFC_TZ3Actuator3 = 0,
ELSEIF Cooling_onoff == 1 && TmediaTZ3 < TsetTZ3 + TOLERANCE2,
SET FanFC_TZ3Actuator = 0,
SET FanFC_TZ3Actuator1 = 0,
SET FanFC_TZ3Actuator2 = 0,
SET FanFC_TZ3Actuator3 = 0,
ELSEIF Cooling_onoff == 1 && TmediaTZ3 > TsetTZ3  + TOLERANCE,
SET FanFC_TZ3Actuator = 1,
SET FanFC_TZ3Actuator1 = 1,
SET FanFC_TZ3Actuator2 = 1,
SET FanFC_TZ3Actuator3 = 1,
ENDIF,
SET FanFC_TZ9Actuator = 0,
SET FanFC_TZ9Actuator1 = 0,
IF Heating_onoff == 1 && TmediaTZ9 <= TsetTZ9-TOLERANCE,
SET FanFC_TZ9Actuator = 1,
SET FanFC_TZ9Actuator1 = 1,
ELSEIF Heating_onoff == 1 && TmediaTZ9 > TsetTZ9  - TOLERANCE2,
SET FanFC_TZ9Actuator = 0,
SET FanFC_TZ9Actuator1 = 0,
ELSEIF Cooling_onoff == 1 && TmediaTZ9 < TsetTZ9 + TOLERANCE2,
SET FanFC_TZ9Actuator = 0,
SET FanFC_TZ9Actuator1 = 0,
ELSEIF Cooling_onoff == 1 && TmediaTZ9 > TsetTZ9  + TOLERANCE,
SET FanFC_TZ9Actuator = 1,
SET FanFC_TZ9Actuator1 = 1,
ENDIF,
SET FanFC_TZ11Actuator = 0,
SET FanFC_TZ11Actuator1 = 0,
IF Heating_onoff == 1 && TmediaTZ11 <= TsetTZ11-TOLERANCE,
SET FanFC_TZ11Actuator = 1,
SET FanFC_TZ11Actuator1 = 1,
ELSEIF Heating_onoff == 1 && TmediaTZ11 > TsetTZ11  - TOLERANCE2,
SET FanFC_TZ11Actuator = 0,
SET FanFC_TZ11Actuator1 = 0,
ELSEIF Cooling_onoff == 1 && TmediaTZ11 < TsetTZ11 + TOLERANCE2,
SET FanFC_TZ11Actuator = 0,
SET FanFC_TZ11Actuator1 = 0,
ELSEIF Cooling_onoff == 1 && TmediaTZ11 > TsetTZ11  + TOLERANCE,
SET FanFC_TZ11Actuator = 1,
SET FanFC_TZ11Actuator1 = 1,
ENDIF,
SET FanFC_TZ4Actuator = 0,
IF Heating_onoff == 1 && TmediaTZ4 <= TsetTZ4-TOLERANCE,
SET FanFC_TZ4Actuator = 1,
ELSEIF Heating_onoff == 1 && TmediaTZ4 > TsetTZ4  - TOLERANCE2,
SET FanFC_TZ4Actuator = 0,
ELSEIF Cooling_onoff == 1 && TmediaTZ4 < TsetTZ4 + TOLERANCE2,
SET FanFC_TZ4Actuator = 0,
ELSEIF Cooling_onoff == 1 && TmediaTZ4 > TsetTZ4  + TOLERANCE,
SET FanFC_TZ4Actuator = 1,
ENDIF,
SET FanFC_TZ10Actuator = 0,
IF Heating_onoff == 1 && TmediaTZ10 <= TsetTZ10-TOLERANCE,
SET FanFC_TZ10Actuator = 1,
ELSEIF Heating_onoff == 1 && TmediaTZ10 > TsetTZ10  - TOLERANCE2,
SET FanFC_TZ10Actuator = 0,
ELSEIF Cooling_onoff == 1 && TmediaTZ10 < TsetTZ10 + TOLERANCE2,
SET FanFC_TZ10Actuator = 0,
ELSEIF Cooling_onoff == 1 && TmediaTZ10 > TsetTZ10  + TOLERANCE,
SET FanFC_TZ10Actuator = 1,
ENDIF,
SET FanFC_TZ2Actuator = 0,
IF Heating_onoff == 1 && TmediaTZ2 <= TsetTZ2 - TOLERANCE,
SET FanFC_TZ2Actuator = 1,
ELSEIF Heating_onoff == 1 && TmediaTZ2 > TsetTZ2  - TOLERANCE2,
SET FanFC_TZ2Actuator = 0,
ELSEIF Cooling_onoff == 1 && TmediaTZ2 < TsetTZ2 + TOLERANCE2,
SET FanFC_TZ2Actuator = 0,
ELSEIF Cooling_onoff == 1 && TmediaTZ2 > TsetTZ2  + TOLERANCE,
SET FanFC_TZ2Actuator = 1,
ENDIF;
AvailabilityManager:Scheduled,
AHU-O2 Availability,
AHU02_AVAIL;
AvailabilityManager:Scheduled,
AHU-O1 Availability,
AHU01_AVAIL;
AvailabilityManager:Scheduled,
HP CHW Loop Availability,
HP_COOL_AVAIL;
AvailabilityManager:Scheduled,
HP HW Loop Availability,
HP_HEAT_AVAIL;
AvailabilityManagerAssignmentList,
AHU-O2 AvailabilityManager List,
AvailabilityManager:Scheduled,
AHU-O2 Availability;
AvailabilityManagerAssignmentList,
AHU-O1 AvailabilityManager List,
AvailabilityManager:Scheduled,
AHU-O1 Availability;
AvailabilityManagerAssignmentList,
HP CHW Loop AvailabilityManager List,
AvailabilityManager:Scheduled,
HP CHW Loop Availability;
AvailabilityManagerAssignmentList,
HP HW Loop AvailabilityManager List,
AvailabilityManager:Scheduled,
HP HW Loop Availability;
SetpointManager:Scheduled,
HP-CHW_SetPoint,
Temperature,
Chilled water flow set point temperature,
HP-CHW_SetPoint Node List;
SetpointManager:Scheduled,
HP-HW_SetPoint,
Temperature,
Hot water flow set point temperature,
HP-HW_SetPoint Node List;
SetpointManager:Scheduled,
AHU-O2_AIRSetPoint,
Temperature,
AHU02 set point temperature,
AHU-O2_SetPoint_AIR;
SetpointManager:SingleZone:Heating,
TZ5-HEAT,
Temperature,
24.75,
39,
TZ5,
TZ5 Zone Air Node,
TZ5 Single Duct CAV No Reheat Supply Outlet,
AHU-O1_SetPoint_AIR_mHEAT;
SetpointManager:SingleZone:Cooling,
TZ5-COOL,
Temperature,
13,
19,
TZ5,
TZ5 Zone Air Node,
TZ5 Single Duct CAV No Reheat Supply Outlet,
AHU-O1 Supply Side Outlet 1;
SetpointManager:MixedAir,
AHU-O2 AHU Outdoor air system Mixed Air Manager,
Temperature,
AHU-O2 Supply Side Outlet 1,
AHU-O2 AHU Unitary Heating Coil DX Heating Coil Air Outlet Node,
AHU-O2 Supply Side Outlet 1,
AHU-O2 AHU Mixed Air Outlet;
SetpointManager:MixedAir,
AHU-O2 AHU Unitary Cooling Coil Mixed Air Manager,
Temperature,
AHU-O2 Supply Side Outlet 1,
AHU-O2 AHU Unitary Heating Coil DX Heating Coil Air Outlet Node,
AHU-O2 Supply Side Outlet 1,
AHU-O2 AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node;
SetpointManager:MixedAir,
AHU-O2 AHU Unitary Heating Coil Mixed Air Manager,
Temperature,
AHU-O2 Supply Side Outlet 1,
AHU-O2 AHU Unitary Heating Coil DX Heating Coil Air Outlet Node,
AHU-O2 Supply Side Outlet 1,
AHU-O2 AHU Unitary Heating Coil DX Heating Coil Air Outlet Node;
SetpointManager:MixedAir,
AHU-O1 AHU Outdoor air system Mixed Air Manager,
Temperature,
AHU-O1 Supply Side Outlet 1,
AHU-O1 AHU Cooling Coil Air Outlet Node,
AHU-O1 Supply Side Outlet 1,
AHU-O1 AHU Mixed Air Outlet;
SetpointManager:MixedAir,
AHU-O1 AHU Heating Coil Mixed Air Manager,
Temperature,
AHU-O1 Supply Side Inlet,
AHU-O1 AHU Cooling Coil Air Outlet Node,
AHU-O1 Supply Side Outlet 1,
AHU-O1 AHU Heating Coil Air Outlet Node;
SetpointManager:MixedAir,
AHU-O1 AHU Cooling Coil Mixed Air Manager,
Temperature,
AHU-O1 Supply Side Outlet 1,
AHU-O1 AHU Cooling Coil Air Outlet Node,
AHU-O1 Supply Side Outlet 1,
AHU-O1 AHU Cooling Coil Air Outlet Node;
Generator:Photovoltaic,
Solar collector 1,
TZ1_E_FACH_1,
PhotovoltaicPerformance:Simple,
PV Constant Efficiency = O.15,
Decoupled,
1,
1;
PhotovoltaicPerformance:Simple,
PV Constant Efficiency = O.15,
0.90,
Fixed,
0.15;
ElectricLoadCenter:Generators,
DC with inverter_Onsite Generator List,
Solar collector 1,
Generator:Photovoltaic,
48000,
On 24/7,
;
ElectricLoadCenter:Inverter:Simple,
Example Inverter - Simple,
On 24/7,
,
0.3,
0.95;
ElectricLoadCenter:Distribution,
DC with inverter_Onsite,
DC with inverter_Onsite Generator List,
Baseload,
0.0,
,
,
DirectCurrentWithInverter,
Example Inverter - Simple;
Curve:Quadratic,
ElectricEIRChiller McQuay AGZ017BS 54.5kW/2.67COP EIRFPLR,
0.0,
1.0,
0.0,
0.15,
1.0;
Curve:Quadratic,
VRFACCoolCapFFF,
0.8,
0.2,
0.0,
0.5,
1.5;
Curve:Quadratic,
VRFCPLFFPLR,
0.85,
0.15,
0.0,
0.0,
1.0;
Curve:Quadratic,
HPWHHeatingCapFAirFlow,
1,
0,
0,
0,
2;
Curve:Quadratic,
HPWHHeatingCapFWaterFlow,
1,
0,
0,
0,
2;
Curve:Quadratic,
HPWHHeatingCOPFAirFlow,
1,
0,
0,
0,
2;
Curve:Quadratic,
HPWHHeatingCOPFWaterFlow,
1,
0,
0,
0,
2;
Curve:Quadratic,
HPWHPLFFPLR,
0.75,
0.25,
0,
0,
1;
Curve:Quadratic,
PumpUseFPLR,
1,
0,
0,
0.15,
1;
Curve:Quadratic,
DX:COOLPLR,
0.85,
0.15,
0,
0,
1;
Curve:Quadratic,
DX:HEATPLR,
0.85,
0.15,
0,
0,
1;
Curve:Cubic,
New style low temperature boiler,
0.83888652,
0.132579019,
-0.17028503,
0.047468326,
0.1,
1;
Curve:Cubic,
DefaultFanEffRatioCurve,
0.33856828,
1.72644131,
-1.49280132,
0.42776208,
0.5,
1.5,
0.3,
1.0;
Curve:Cubic,
ElectronicEnthalpyCurve,
0.01342704,
-0.00047892,
0.000053352,
-0.0000018103,
16.6,
29.13;
Curve:Cubic,
PartLoadCurveForGasHeatingCoil,
0.8,
0.2,
0.0,
0.0,
0,
1;
Curve:Cubic,
VRFTUCoolCapFT,
0.504547273506488,
0.0288891279198444,
-0.000010819418650677,
0.0000101359395177008,
0.0,
50.0,
0.5,
1.5,
Temperature;
Curve:Cubic,
VRFTUHeatCapFT,
-0.390708928227928,
0.261815023760162,
-0.0130431603151873,
0.000178131745997821,
0.0,
50.0,
0.5,
1.5,
Temperature;
Curve:Cubic,
VRFCoolCapFTBoundary,
25.73473775,
-0.03150043,
-0.01416595,
0,
11,
30,
,
,
Temperature;
Curve:Cubic,
VRFCoolEIRFTBoundary,
25.73473775,
-0.03150043,
-0.01416595,
0,
15,
24,
,
,
Temperature;
Curve:Cubic,
VRFHeatCapFTBoundary,
-7.6000882,
3.05090016,
-0.1162844,
0.0,
15,
27,
,
,
Temperature;
Curve:Cubic,
VRFHeatEIRFTBoundary,
-7.6000882,
3.05090016,
-0.1162844,
0.0,
15,
27,
-20,
15,
Temperature;
Curve:Cubic,
LG VRF IU Wall Mounted ARNU123SEL2 12300Btu/h CoolCapFT,
0.6874125250,
-0.1231312015,
0.0126048270,
-0.0002807652,
13.89,
24.44,
,
,
Temperature;
Curve:Cubic,
LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h CoolCapFT,
0.6656680814,
-0.1175997320,
0.0122369529,
-0.0002735604,
13.89,
24.44,
,
,
Temperature;
Curve:Cubic,
LG VRF IU Wall Mounted ARNU123SEL2 12300Btu/h HeatCapFT,
-0.6190880113,
0.2698788485,
-0.0136498519,
0.0002089402,
15.00,
26.67,
,
,
Temperature;
Curve:Cubic,
LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h HeatCapFT,
-0.2640339952,
0.2171893017,
-0.0110915086,
0.0001682076,
15.00,
26.67,
,
,
Temperature;
Curve:Cubic,
LG VRF IU 4WayCeilingCassette ARNU093TPAA 9600Btu/h CoolCapFT,
1.0018000513,
-0.1770422282,
0.0156226202,
-0.0003360258,
13.89,
24.44,
,
,
Temperature;
Curve:Cubic,
LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h CoolCapFT,
0.8862635514,
-0.1556947880,
0.0143650348,
-0.0003120412,
13.89,
24.44,
,
,
Temperature;
Curve:Cubic,
LG VRF IU 4WayCeilingCassette ARNU093TPAA 9600Btu/h HeatCapFT,
-0.2688285200,
0.2188278469,
-0.0111799117,
0.0001696804,
15.00,
26.67,
,
,
Temperature;
Curve:Cubic,
LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h HeatCapFT,
-0.3723402847,
0.2339566963,
-0.0119316006,
0.0001819968,
15.00,
26.67,
,
,
Temperature;
Curve:Cubic,
SteamUseFPLR,
0.18892,
0.968044,
1.119202,
-.5034,
0.15,
1;
Curve:Cubic,
SteamFCondTemp,
0.712019,
-.00478,
0.000864,
-.000013,
7,
30,
,
,
Temperature;
Curve:Cubic,
CAPfCOND,
0.245507,
0.023614,
0.0000278,
0.000013,
7,
25,
,
,
Temperature;
Curve:Cubic,
CAPfEVAP,
0.690571,
0.065571,
-.00289,
0,
4,
10,
,
,
Temperature;
Curve:Cubic,
ConstFGenCorrTemp,
1,
0,
0,
0,
20,
100,
,
,
Temperature;
Curve:Cubic,
TCC VRF CoolingEIRHiPLR,
-21.3011932256,
60.172040623,
-54.6056137858,
16.7347663884,
1,
1.15;
Curve:Cubic,
TCC VRF CoolingCombRatio,
-19.5416666667,
52.2083333333,
-44.1666666667,
12.5,
1,
1.3;
Curve:Cubic,
TCC VRF HeatingEIRHiPLR,
-4.0073269841,
11.9353965006,
-9.5097646637,
2.5816951473,
1,
1.2111;
Curve:Cubic,
TCC VRF HeatingCombRatio,
-17.037037037,
45.8148148148,
-38.8888888889,
11.1111111111,
1,
1.3;
Curve:Cubic,
PUHY-P750YSHM-A Cooling Pipping Length,
1.02340066411655,
-2.35833940134245E-03,
8.12678737083232E-06,
-1.87067401086008E-08,
10,
165,
1,
0.74,
Distance;
Curve:Cubic,
PUHY-P750YSHM-A Heating Pipping Length,
1.00534046276,
-5.15113154519975E-04,
-3.88379138847132E-07,
2.35099420064384E-09,
10,
165,
1,
0.91,
Distance;
Curve:Cubic,
PUHY-P750YSHM-A Cooling PartLoadRatio LOW,
-.761429527,
3.1143215508,
-3.3617206821,
2.0057336089,
0.2,
1;
Curve:Cubic,
PUHY-P750YSHM-A Heating PartLoadRatio LOW,
-.4136114623,
2.4501992906,
-1.6533659924,
0.6145526057,
0.2,
1;
Curve:Cubic,
PUHY-P750YSHM-A Cooling Air Intake Correction,
0.9158383838,
-.26003367,
0.5929292929,
-.2491582492,
0.8,
1.2,
1.028,
0.96;
Curve:Cubic,
PUHY-P750YSHM-A Heating Air Intake Correction,
1.0346666666666,
-.240555555555358,
0.316666666666475,
-.111111111111049,
0.8,
1.2,
1.01,
0.988;
Curve:Cubic,
PUHY-P750YSHM-A Cooling Capacity-Flow,
0.8285990946,
0.1966652668,
0.0015294116,
-.026509804,
0.807692,
1.346154,
0.975,
1.032;
Curve:Cubic,
PUHY-P750YSHM-A Cooling PowerIN-Flow,
1.0522126699,
-.2232204334,
0.2537397301,
-.0830272334,
0.807692,
1.346154,
0.994,
1.009;
Curve:Cubic,
PUHY-P750YSHM-A Heating Capacity-Flow,
0.986318551864382,
-4.99307497265053E-02,
0.104194210802987,
-4.05010892888938E-02,
0.807692,
1.346154,
0.993,
1.009;
Curve:Cubic,
PUHY-P750YSHM-A Heating PowerIN-Flow,
1.49444932255359,
-.999357067996824,
0.674385623090133,
-.168263617072364,
0.807692,
1.346154,
0.96,
1.038;
Curve:Cubic,
P750_Cooling_HEAT_odb_iwb_Boundary,
18.7862664308101,
-.157150962753146,
1.01187730569142E-02,
-4.22791017851653E-04,
15,
24,
15,
17.272;
Curve:Cubic,
P750_Cooling_INPUT_odb_iwb_Boundary,
20.42524488441,
-.466489705796,
0.027332874646,
-.000721684636,
15,
24,
15,
17.143;
Curve:Cubic,
P750_Piping_Length_HEAT_Heating,
1.00583095238095,
-5.57321428571431E-04,
2.12932900433E-07,
3.78787879E-10,
20,
180,
0.9145,
0.9947;
Curve:Cubic,
P750_Piping_Length_HEAT_Coolling,
1.01926984126984,
-2.01703944203944E-03,
3.87896825397E-06,
-4.52441077E-09,
20,
180,
0.755,
0.98;
Curve:Cubic,
P750_Ratio_Mod_PLR_Heating_LOW,
0.499777008952765,
-.476941254662133,
1.13308549838945,
-.155875757531297,
0.49,
1,
0.562130178,
1;
Curve:Cubic,
P750_Ratio_Mod_PLR_Heating_HIGH,
0.101379325184318,
0,
1.24496014996949,
-.346339475153811,
1,
1.124682277,
1,
1.183431953;
Curve:Cubic,
P750_Ratio_Mod_PLR_Cooling_LOW,
0.499165783718548,
-.161794603260156,
0.253505597203345,
0.408914475895682,
0.49,
1,
0.56182473,
1;
Curve:Cubic,
P750_Ratio_Mod_PLR_Cooling_HIGH,
-2.38351424902389,
0,
7.80687246362348,
-4.42335821459959,
1,
1.127014538,
1,
1.200480192;
Curve:Cubic,
P750_Heating_HEAT_owb_idb_Boundary,
-70.7235714285675,
14.1936928571422,
-.75248857142854,
0.01168714285714,
15,
27,
-6.02,
12.316;
Curve:Cubic,
P750_Heating_INPUT_owb_idb_Boundary,
-51.01864286,
10.79494405,
-.566357143,
0.008455952,
15,
27,
-5.991,
12.014;
Curve:Cubic,
DX:HEATCAP,
0.757749433,
0.027589715,
0.000148521,
0.0000034946,
-20,
20;
Curve:Cubic,
DX:HEATCOP,
1.191693317,
-.03002389,
0.001036766,
-.0000233126,
-20,
20;
Curve:Exponent,
DefaultFanPowerRatioCurve,
0,
1,
3,
0,
1.5,
0.01,
1.5;
Curve:Biquadratic,
VRFCoolCapFTHi,
0.6867358,
0.0207631,
0.0005447,
-0.0016218,
-4.259E-07,
-0.0003392,
15,
24,
16,
43,
,
,
Temperature,
Temperature;
Curve:Biquadratic,
VRFCoolEIRFTHi,
0.14351470,
0.01860035,
-0.0003954,
0.02485219,
0.00016329,
-0.0006244,
15,
24,
16,
43,
,
,
Temperature,
Temperature;
Curve:Biquadratic,
VRFHeatCapFTHi,
1.161134821,
0.027478868,
-0.00168795,
0.001783378,
2.03208E-06,
-6.8969E-05,
15,
27,
-10,
15,
,
,
Temperature,
Temperature;
Curve:Biquadratic,
VRFHeatEIRFTHi,
2.504005146,
-0.05736767,
4.07336E-05,
-0.12959669,
0.00135839,
0.00317047,
15,
27,
-10,
15,
,
,
Temperature,
Temperature;
Curve:Biquadratic,
VRF Heat Recovery Cooling Capacity Modifier,
0.9,
0,
0,
0,
0,
0,
-100,
100,
-100,
100,
,
,
Temperature,
Temperature;
Curve:Biquadratic,
VRF Heat Recovery Cooling Energy Modifier,
1.1,
0,
0,
0,
0,
0,
-100,
100,
-100,
100,
,
,
Temperature,
Temperature;
Curve:Biquadratic,
VRF Heat Recovery Heating Capacity Modifier,
0.9,
0,
0,
0,
0,
0,
-100,
100,
-100,
100,
,
,
Temperature,
Temperature;
Curve:Biquadratic,
VRF Heat Recovery Heating Energy Modifier,
1.1,
0,
0,
0,
0,
0,
-100,
100,
-100,
100,
,
,
Temperature,
Temperature;
Curve:Biquadratic,
PUHY-P750YSHM-A Frost-Defrost,
0.927073562821535,
3.02439776704946E-03,
2.57154396372167E-04,
-3.28858799366086E-17,
-5.66138908253293E-33,
-3.14665856074149E-18,
-20,
6,
15,
28,
0.88,
1,
Temperature,
Temperature;
Curve:Biquadratic,
PUHY-P750YSHM-A Cooling Capacity,
0.451945531506338,
3.12906043312994E-02,
2.69287891815823E-04,
5.07491623359175E-03,
-1.33622833086228E-04,
-2.29238292340694E-04,
15,
24,
-5,
43,
,
,
Temperature,
Temperature;
Curve:Biquadratic,
PUHY-P750YSHM-A Cooling Power Input,
-.77360646358922,
0.131415810768121,
-2.99069803798943E-03,
9.88227371936724E-04,
2.17205023422054E-04,
6.03884798227721E-05,
15,
24,
-5,
43,
,
,
Temperature,
Temperature;
Curve:Biquadratic,
PUHY-P750YSHM-A Heating Capacity,
0.920091921707888,
1.21547019659368E-02,
-7.12736396814869E-04,
3.39445502264307E-02,
-2.94642857142857E-04,
-1.06518457527103E-03,
15,
27,
-20,
15,
,
,
Temperature,
Temperature;
Curve:Biquadratic,
PUHY-P750YSHM-A Heating Power Input,
0.568863298997455,
4.39846081233469E-02,
-1.28340748328532E-03,
3.25938104541023E-02,
-5.25913862073154E-04,
-1.83736190497042E-03,
15,
27,
-20,
15,
,
,
Temperature,
Temperature;
Curve:Biquadratic,
HP-Ross-THAEY-50.6kWc/55.8kWh COOL Capacity,
1.13103608943048,
2.84992727227141E-02,
-1.78983508600832E-05,
-4.65418909548429E-03,
-9.67797309933364E-05,
-1.91458713171052E-04,
5,
18,
20,
42,
0.86,
1.44,
Temperature,
Temperature;
Curve:Biquadratic,
HP-Ross-THAEY-50.6kWc/55.8kWh COOL EER,
0.544002405218258,
5.65949970910546E-03,
-1.58396654576493E-05,
5.94845671076931E-03,
1.95100711507056E-04,
-1.23275579149301E-04,
5,
18,
20,
42,
0.7567,
1.1405,
Temperature,
Temperature;
Curve:Biquadratic,
HP-Ross-THAEY-50.6kWc/55.8kWh HEAT Capacity,
1.00461866888688,
3.15409847368524E-02,
1.60115033140824E-04,
-2.77379253891059E-03,
-1.39293656724537E-05,
-2.5101645900553E-04,
-5,
20,
30,
53,
0.767,
1.454,
Temperature,
Temperature;
Curve:Biquadratic,
HP-Ross-THAEY-50.6kWc/55.8kWh HEAT COP,
0.536850885995519,
2.97720378919887E-03,
2.49613350401614E-05,
-2.95891082033331E-03,
2.87948002157799E-04,
-3.26009035920608E-05,
-5,
20,
30,
53,
0.699,
1.215,
Temperature,
Temperature;
Curve:Biquadratic,
P750_Cooling_HEAT_odb_iwb_LOW,
0.530071967947699,
0.024062418849375,
0.000420055812561,
0.000024919791091,
-.000000255128685,
-.000001273328377,
15,
24,
-5,
17.272,
0.985,
1.35,
Temperature,
Temperature;
Curve:Biquadratic,
P750_Cooling_HEAT_odb_iwb_HIGH,
0.573867336136881,
3.08511316066962E-02,
3.01599873914645E-04,
-3.07174142210277E-03,
3.905411830914E-06,
-2.56759045750711E-04,
15,
24,
15,
40,
0.837,
1.35,
Temperature,
Temperature;
Curve:Biquadratic,
P750_Cooling_INPUT_odb_iwb_LOW,
-1.37468399047346,
0.18974134791202,
-4.37315891665763E-03,
3.36814320778618E-03,
-5.56826052224E-06,
-8.537167325E-08,
15,
24,
-5,
17.143,
0.454,
0.724,
Temperature,
Temperature;
Curve:Biquadratic,
P750_Cooling_INPUT_odb_iwb_HIGH,
-1.82600230359353,
0.219404029145855,
-.005160798878916,
0.010764392195507,
0.000014516577584,
0.00019333241233,
15,
24,
15,
40,
0.506,
1.112,
Temperature,
Temperature;
Curve:Biquadratic,
P750_Defrost_Corr_Fac,
0.927073562821533,
3.02439776704938E-03,
2.57154396372168E-04,
0,
0,
0,
-20,
6,
-5,
24,
0.88,
1,
Temperature,
Temperature;
Curve:Biquadratic,
P750_Heating_HEAT_owb_idb_LOW,
0.898288310752358,
3.8411703271433E-03,
-.000217212031322,
2.29510877935674E-02,
7.4394432266E-06,
-1.953700000911E-04,
15,
27,
-20,
12.316,
0.495,
1.153,
Temperature,
Temperature;
Curve:Biquadratic,
P750_Heating_HEAT_owb_idb_HIGH,
1.53217800969251,
-2.04102796717171E-02,
-.000349169355689,
2.0791696899121E-03,
-.000026654524231,
-6.41506326677E-05,
15,
27,
-6.02,
15,
0.733,
1.153,
Temperature,
Temperature;
Curve:Biquadratic,
P750_Heating_INPUT_owb_idb_LOW,
0.660407472943703,
0.012444378605636,
0.000074178756301,
0.008108604063469,
0.000190739645004,
0.000076075939185,
15,
27,
-20,
12.014,
0.751,
1.006,
Temperature,
Temperature;
Curve:Biquadratic,
P750_Heating_INPUT_owb_idb_HIGH,
3.03288161389393,
-.10477296481206,
0.00078608716687,
-.09934221866509,
0.00072850047276,
0.00255024624638,
15,
27,
-5.991,
15,
0.483,
1.006,
Temperature,
Temperature;
Curve:Biquadratic,
THAEY_250_CAP_Cooling,
1.09911178530662,
0.026113660773694,
0.000148757502322,
-.001792657043528,
-.000140009997975,
-.000215101986708,
5,
18,
20,
42,
0.867588933,
1.436758893,
Temperature,
Temperature;
Curve:Biquadratic,
THAEY_250_COP_Cooling,
1.3412932,
0.00487702618,
0.000609480206,
0.0274619866,
-.0012008916,
0.000260562491,
5,
18,
20,
42,
0.867588933,
1.436758893,
Temperature,
Temperature;
Curve:Biquadratic,
THAEY_250_CAP_Heating,
1.00461866760651,
0.031540984743045,
0.000160115032411,
-.002773792483304,
-.000013929366287,
-.000251016458745,
-5,
20,
30,
53,
0.76702509,
1.453405018,
Temperature,
Temperature;
Curve:Biquadratic,
THAEY_250_COP_Heating,
2.5707173453362,
0.050270912994908,
0.000088387637307,
-.052314073999445,
0.000319480850188,
-.000684242491269,
-5,
20,
30,
53,
0.795216741,
1.917257683,
Temperature,
Temperature;
Curve:Biquadratic,
DX:COOLCAP,
0.942589311,
0.009543362,
0.000683771,
-.011042694,
0.000005249,
-.00000972,
12.77778,
23.88889,
18,
46.11111,
,
,
Temperature,
Temperature;
Curve:Biquadratic,
DX:COOLEER,
0.342362868,
0.034879757,
-.000623606,
0.004976467,
0.000437885,
-.000727918,
12.77778,
23.88889,
18,
46.11111,
,
,
Temperature,
Temperature;
FluidProperties:Name,
HP CHW Loop Glycol Concentration,
Glycol;
FluidProperties:GlycolConcentration,
HP CHW Loop Glycol Concentration,
EthyleneGlycol,
,
0.1;
ExternalInterface,
FunctionalMockupUnitExport;
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
TZ8_Tsp_room,
Temperature,
Z08_T_Thermostat_sp,
20.0;
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
TZ2_Tsp_room,
Temperature,
Z02_T_Thermostat_sp,
20.0;
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
TZ3_Tsp_room,
Temperature,
Z03_T_Thermostat_sp,
20.0;
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
TZ4_Tsp_room,
Temperature,
Z04_T_Thermostat_sp,
20.0;
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
TZ11_Tsp_room,
Temperature,
Z11_T_Thermostat_sp,
20.0;
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
TZ10_Tsp_room,
Temperature,
Z10_T_Thermostat_sp,
20.0;
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
TZ9_Tsp_room,
Temperature,
Z09_T_Thermostat_sp,
20.0;
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
TZ5_Tsp_room,
Temperature,
Z05_T_Thermostat_sp,
20.0;
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
AHU01_SUPFLOWRATE,
Any Number,
Bd_Fl_AHU1_sp,
1.0;
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
WATER_TEMP_SP,
Temperature,
Bd_T_AHU1_sp,
38.4;
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
AHU02_SUPFLOWRATE,
Any Number,
Bd_Fl_AHU2_sp,
1.0;
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
AHU02 set point temperature,
Temperature,
Bd_T_AHU2_sp,
18.0;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
Environment,
Site Outdoor Air Drybulb Temperature,
Ext_T;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
Environment,
Site Outdoor Air Relative Humidity,
Ext_RH;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
Environment,
Site Outdoor Air Barometric Pressure,
Ext_P;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
Environment,
Site Direct Solar Radiation Rate per Area,
Ext_Irr;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ8,
Zone Thermostat Heating Setpoint Temperature,
Z08_T_Thermostat_sp_out;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ8,
Zone Air Temperature,
Z08_T;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ8,
Zone Air Relative Humidity,
Z08_RH;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ2,
Zone Thermostat Heating Setpoint Temperature,
Z02_T_Thermostat_sp_out;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ2,
Zone Air Temperature,
Z02_T;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ2,
Zone Air Relative Humidity,
Z02_RH;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ3,
Zone Thermostat Heating Setpoint Temperature,
Z03_T_Thermostat_sp_out;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ3,
Zone Air Temperature,
Z03_T;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ3,
Zone Air Relative Humidity,
Z03_RH;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ4,
Zone Thermostat Heating Setpoint Temperature,
Z04_T_Thermostat_sp_out;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ4,
Zone Air Temperature,
Z04_T;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ4,
Zone Air Relative Humidity,
Z04_RH;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ11,
Zone Thermostat Heating Setpoint Temperature,
Z11_T_Thermostat_sp_out;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ11,
Zone Air Temperature,
Z11_T;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ11,
Zone Air Relative Humidity,
Z11_RH;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ10,
Zone Thermostat Heating Setpoint Temperature,
Z10_T_Thermostat_sp_out;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ10,
Zone Air Temperature,
Z10_T;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ10,
Zone Air Relative Humidity,
Z10_RH;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ9,
Zone Thermostat Heating Setpoint Temperature,
Z09_T_Thermostat_sp_out;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ9,
Zone Air Temperature,
Z09_T;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ9,
Zone Air Relative Humidity,
Z09_RH;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ5,
Zone Thermostat Heating Setpoint Temperature,
Z05_T_Thermostat_sp_out;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ5,
Zone Air Temperature,
Z05_T;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
TZ5,
Zone Air Relative Humidity,
Z05_RH;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
AHU-O2 SUPPLY SIDE OUTLET 1,
System Node Temperature,
Bd_T_AHU2;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
AHU-O1 SUPPLY SIDE OUTLET 1,
System Node Temperature,
Bd_T_AHU1;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
VRF OUTDOOR UNIT,
VRF Heat Pump Cooling Electricity Rate,
Bd_Pw_cooling_HP;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
VRF OUTDOOR UNIT,
VRF Heat Pump Heating Electricity Rate,
Bd_Pw_heating_HP;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
AHU-O2 AHU UNITARY COOLING COIL DX COOLING COIL,
Cooling Coil Electricity Rate,
Bd_Pw_cooling_AHU2;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
CHILLER,
Chiller Electricity Rate,
Bd_Pw_chiller;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
AUX HW LOOP HP WATER HEATER HP WATER HEATING COIL,
Cooling Coil Water Heating Electricity Rate,
Bd_Pw_coil;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
Whole Building,
Facility Total Electricity Demand Rate,
Fa_Pw_All;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
Whole Building,
Facility Total HVAC Electricity Demand Rate,
Fa_Pw_HVAC;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
Whole Building,
Facility Total Building Electricity Demand Rate,
Bd_Pw_All;
Output:VariableDictionary,
IDF,
Unsorted;
Output:Table:SummaryReports,
AllSummary;
OutputControl:Table:Style,
HTML;
Output:Variable,
TZ8,
Zone Thermostat Heating Setpoint Temperature,
Timestep;
Output:Variable,
TZ2,
Zone Thermostat Heating Setpoint Temperature,
Timestep;
Output:Variable,
TZ3,
Zone Thermostat Heating Setpoint Temperature,
Timestep;
Output:Variable,
TZ4,
Zone Thermostat Heating Setpoint Temperature,
Timestep;
Output:Variable,
TZ11,
Zone Thermostat Heating Setpoint Temperature,
Timestep;
Output:Variable,
TZ10,
Zone Thermostat Heating Setpoint Temperature,
Timestep;
Output:Variable,
TZ9,
Zone Thermostat Heating Setpoint Temperature,
Timestep;
Output:Variable,
TZ5,
Zone Thermostat Heating Setpoint Temperature,
Timestep;
Output:Variable,
TZ1,
Zone Thermostat Heating Setpoint Temperature,
Timestep;
Output:Variable,
AHU-O2 SUPPLY SIDE OUTLET 1,
System Node Temperature,
Timestep;
Output:Variable,
AHU-O1 SUPPLY SIDE OUTLET 1,
System Node Temperature,
Timestep;
Output:Variable,
VRF OUTDOOR UNIT,
VRF Heat Pump Cooling Electricity Rate,
Timestep;
Output:Variable,
VRF OUTDOOR UNIT,
VRF Heat Pump Heating Electricity Rate,
Timestep;
Output:Variable,
AHU-O2 AHU UNITARY COOLING COIL DX COOLING COIL,
Cooling Coil Electricity Rate,
Timestep;
Output:Variable,
CHILLER,
Chiller Electricity Rate,
Timestep;
Output:Variable,
AUX HW LOOP HP WATER HEATER HP WATER HEATING COIL,
Cooling Coil Water Heating Electricity Rate,
Timestep;
Output:Variable,
AHU-O1 SUPPLY SIDE OUTLET 1,
System Node Standard Density Volume Flow Rate,
Timestep;
Output:Variable,
*,
Zone Air Temperature,
Timestep;
Output:Variable,
*,
Zone Air Relative Humidity,
Timestep;
Output:Variable,
*,
Site Outdoor Air Drybulb Temperature,
Timestep;
Output:Variable,
*,
Site Outdoor Air Relative Humidity,
Timestep;
Output:Variable,
*,
Site Outdoor Air Barometric Pressure,
Timestep;
Output:Variable,
*,
Site Direct Solar Radiation Rate per Area,
Timestep;
Output:Variable,
Whole Building,
Facility Total HVAC Electricity Demand Rate,
timestep;
Output:Variable,
Whole Building,
Facility Total Building Electricity Demand Rate,
timestep;
Output:Variable,
Whole Building,
Facility Total Electricity Demand Rate,
timestep;
Output:SQLite,
SimpleAndTabular;
Output:Diagnostics,
DisplayExtraWarnings;

